*********************************************************************************************************************************************************************************************************
*  TRNBuild   1.0.78
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   D:\BSC\TRN-Resdh4\z1h50.bui
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER CLINKER
 CONDUCTIVITY=   2.92 : CAPACITY=      1 : DENSITY=   1800
LAYER SPRUCE_PIN
 CONDUCTIVITY=   0.47 : CAPACITY=      2 : DENSITY=    600
LAYER POLYSTYREN
 CONDUCTIVITY=   0.09 : CAPACITY=   1.25 : DENSITY=     15
LAYER PLYWOOD
 CONDUCTIVITY=   0.54 : CAPACITY=    1.2 : DENSITY=    800
LAYER FOAMGLAS_0
 CONDUCTIVITY=   0.16 : CAPACITY=      1 : DENSITY=    100
LAYER GAS_CONCRE
 CONDUCTIVITY=   0.79 : CAPACITY=      1 : DENSITY=    500
LAYER BRICK
 CONDUCTIVITY=    3.2 : CAPACITY=      1 : DENSITY=   1800
LAYER CONCRETE
 CONDUCTIVITY=  4.719 : CAPACITY=  0.837 : DENSITY= 2247.3
LAYER STONE
 CONDUCTIVITY=      5 : CAPACITY=      1 : DENSITY=   2000
LAYER PLASTER
 CONDUCTIVITY=      5 : CAPACITY=      1 : DENSITY=   2000
LAYER FLOOR
 CONDUCTIVITY=  0.252 : CAPACITY=      1 : DENSITY=    800
LAYER SILENCE
 CONDUCTIVITY=   0.18 : CAPACITY=   1.44 : DENSITY= 1842.3
LAYER GYPSUM
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=   1200
LAYER INSUL
 CONDUCTIVITY=  0.144 : CAPACITY=    0.8 : DENSITY=     40
LAYER COMMONPLAS
 CONDUCTIVITY=   1.26 : CAPACITY=   0.84 : DENSITY=   1200
LAYER FRAME_WOOD
 CONDUCTIVITY=    0.1 : CAPACITY=    0.1 : DENSITY=    0.1
LAYER DOOR_WOOD
 RESISTANCE=    0.067
LAYER PLASTERBRD
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FIBREGLASS
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER ROOFDECK
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER SOIL
 CONDUCTIVITY=  3.115 : CAPACITY=  0.837 : DENSITY= 1605.2
LAYER FIC_INS0
 RESISTANCE=    0.265
LAYER FIC_INS1
 RESISTANCE=     0.51
LAYER FIC_INS2
 RESISTANCE=    0.605
LAYER FIC_INS3
 RESISTANCE=     0.85
LAYER STUCCO
 CONDUCTIVITY=  2.596 : CAPACITY=  0.837 : DENSITY= 2664.7
LAYER PW04
 CONDUCTIVITY=  0.416 : CAPACITY=  1.213 : DENSITY=  545.8
LAYER SHINS
 CONDUCTIVITY=  0.083 : CAPACITY=  1.213 : DENSITY=   28.9
LAYER BP01
 RESISTANCE=  0.00098
LAYER WINS_11
 CONDUCTIVITY= 0.2466 : CAPACITY=  1.438 : DENSITY=  166.5
LAYER WINS_13
 CONDUCTIVITY=  0.227 : CAPACITY=  1.438 : DENSITY=  176.5
LAYER WINS_19
 CONDUCTIVITY= 0.2351 : CAPACITY=  1.438 : DENSITY=  176.5
LAYER WINS_19_ADV
 CONDUCTIVITY=  0.213 : CAPACITY=  1.423 : DENSITY=  143.5
LAYER POLYISO
 CONDUCTIVITY=  0.022 : CAPACITY=   1.47 : DENSITY=     30
LAYER DRYWALL
 CONDUCTIVITY=  0.576 : CAPACITY=  1.088 : DENSITY=  802.6
LAYER PW04_SHINS
 CONDUCTIVITY= 0.3862 : CAPACITY=1.21336 : DENSITY=573.516
LAYER CINS_FRAMING
 CONDUCTIVITY=  0.148 : CAPACITY=   1.38 : DENSITY=     37
LAYER CINS
 CONDUCTIVITY=  0.185 : CAPACITY=  1.405 : DENSITY=   93.3
LAYER AS_SHG_1
 CONDUCTIVITY=  0.295 : CAPACITY=  1.255 : DENSITY= 1123.6
LAYER RFINS_1
 CONDUCTIVITY=  0.148 : CAPACITY=  0.837 : DENSITY=    9.6
LAYER PLYW_2
 CONDUCTIVITY=0.415408 : CAPACITY=1.21336 : DENSITY= 544.68
LAYER STUD_2
 CONDUCTIVITY=0.415408 : CAPACITY=1.38072 : DENSITY= 512.64
LAYER PLYW_1
 CONDUCTIVITY=  0.416 : CAPACITY=  1.213 : DENSITY=  545.8
LAYER LAY_5_RES
 CONDUCTIVITY=    0.1 : CAPACITY=    0.1 : DENSITY=    0.1
LAYER AL21
 RESISTANCE=   0.0435
LAYER MIXFL_SL
 CONDUCTIVITY=  0.249 : CAPACITY=  1.255 : DENSITY=   32.1
LAYER LAY_7_RES
 RESISTANCE=     0.78
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS VOLUME_FLOW SUPPLY_TEMP SUPPLY_RH INF_ACH SENSIBLE_IN LATENT_IN TGR VOL_FLOW2 MIC SEASON EQUIP2_IN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE RES_SETPT
 HOURS =0.0  24.0
 VALUES=1. 1. 
SCHEDULE SETPT_WEEK
 DAYS=1 2 3 4 5 6 7
 HOURLY=RES_SETPT RES_SETPT RES_SETPT RES_SETPT RES_SETPT RES_SETPT RES_SETPT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL FLOOR
 LAYERS   = MIXFL_SL CONCRETE SOIL  FIC_INS0 
 THICKNESS= 0.025    0.102    0.305 0        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 0.0001
WALL WALL_11
 LAYERS   = DRYWALL WINS_11 BP01  PW04  STUCCO 
 THICKNESS= 0.013   0.14    0     0.013 0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL WALL_13
 LAYERS   = DRYWALL WINS_13 BP01  PW04  STUCCO 
 THICKNESS= 0.013   0.14    0     0.013 0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL WALL_19
 LAYERS   = DRYWALL WINS_19 BP01  PW04  STUCCO 
 THICKNESS= 0.013   0.14    0     0.013 0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL WALL_23
 LAYERS   = DRYWALL WINS_19 BP01  POLYISO STUCCO 
 THICKNESS= 0.013   0.14    0     0.016   0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL WALL_23_ADV
 LAYERS   = DRYWALL WINS_19_ADV BP01  POLYISO STUCCO 
 THICKNESS= 0.013   0.14        0     0.016   0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL WALL_30_ADV
 LAYERS   = DRYWALL WINS_19_ADV BP01  POLYISO STUCCO 
 THICKNESS= 0.013   0.14        0     0.043   0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL DOOR
 LAYERS   = DOOR_WOOD 
 THICKNESS= 0         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL CEILING_20
 LAYERS   = DRYWALL CINS_FRAMING 
 THICKNESS= 0.013   0.145        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL CEILING_30
 LAYERS   = DRYWALL CINS_FRAMING CINS  
 THICKNESS= 0.013   0.14         0.078 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL CEILING_38
 LAYERS   = DRYWALL CINS_FRAMING CINS  
 THICKNESS= 0.013   0.14         0.136 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL CEILING_48
 LAYERS   = DRYWALL CINS_FRAMING CINS  
 THICKNESS= 0.013   0.14         0.209 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL CEILING_54
 LAYERS   = DRYWALL CINS_FRAMING CINS  
 THICKNESS= 0.013   0.14         0.252 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL CEILING_60
 LAYERS   = DRYWALL CINS_FRAMING CINS  
 THICKNESS= 0.013   0.14         0.296 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL FRONT_RF_1
 LAYERS   = PLYW_1 RFINS_1 AS_SHG_1 
 THICKNESS= 0.013  0.003   0.012    
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL GABBLE
 LAYERS   = PLYW_1 BP01  STUCCO 
 THICKNESS= 0.029  0     0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL INT_WALL
 LAYERS   = DRYWALL DRYWALL DRYWALL 
 THICKNESS= 0.013   0.013   0.013   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EP0.30_0.30
 WINID=5014 : HINSIDE=25 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP1.20_0.40
 WINID=5002 : HINSIDE=33 : HOUTSIDE=106 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.75_0.40
 WINID=5003 : HINSIDE=26 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.65_0.50
 WINID=5004 : HINSIDE=26 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.65_0.40
 WINID=5005 : HINSIDE=26 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.40_0.50
 WINID=5006 : HINSIDE=26 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.40_0.40
 WINID=5007 : HINSIDE=26 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.40_0.35
 WINID=5008 : HINSIDE=26 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.40_0.30
 WINID=5009 : HINSIDE=26 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.35_0.40
 WINID=5010 : HINSIDE=25 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.35_0.35
 WINID=5011 : HINSIDE=25 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.35_0.30
 WINID=5012 : HINSIDE=25 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
WINDOW EP0.30_0.35
 WINID=5013 : HINSIDE=25 : HOUTSIDE=105 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN LATENT
 CONVECTIVE=0 : RADIATIVE=0 : HUMIDITY=INPUT 1*LATENT_IN
GAIN SENSIBLE
 CONVECTIVE=INPUT 1*SENSIBLE_IN : RADIATIVE=0 : HUMIDITY=0
GAIN EQUIP2
 CONVECTIVE=INPUT 1*EQUIP2_IN : RADIATIVE=0 : HUMIDITY=0
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=INPUT 1*INF_ACH
INFILTRATION INFIL002
 AIRCHANGE=INPUT 10*INF_ACH
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
VENTILATION EQUIP_VENT
 TEMPERATURE=INPUT 1*SUPPLY_TEMP
 AIRCHANGE=INPUT 0.002207*VOLUME_FLOW
 HUMIDITY=INPUT 1*SUPPLY_RH
VENTILATION VENT001
 TEMPERATURE=25
 AIRCHANGE=1.3
 HUMIDITY=OUTSIDE
VENTILATION EQUIP_VENT2
 TEMPERATURE=INPUT 1*SUPPLY_TEMP
 AIRCHANGE=INPUT 0.00680272*VOL_FLOW2
 HUMIDITY=INPUT 1*SUPPLY_RH
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES ROOM ATTIC
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS NORTH SOUTH EAST WEST HORIZONTAL NSLOPE SSLOPE
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ROOM  /  A i r n o d e  ROOM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ROOM
AIRNODE ROOM
WALL  =CEILING_48 : SURF=  2 : AREA=     187.3 : ADJACENT=ATTIC : FRONT
WALL  =WALL_23_ADV : SURF=  3 : AREA=     41.62 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=EP0.35_0.30 : SURF=  7 : AREA=     10.18 : EXTERNAL : ORI=NORTH : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =WALL_23_ADV : SURF=  4 : AREA=     26.76 : EXTERNAL : ORI=EAST : FSKY=0.5
WINDOW=EP0.35_0.30 : SURF=  8 : AREA=      6.54 : EXTERNAL : ORI=EAST : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =WALL_23_ADV : SURF=  5 : AREA=     41.62 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=EP0.35_0.30 : SURF=  9 : AREA=     10.18 : EXTERNAL : ORI=SOUTH : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =WALL_23_ADV : SURF=  6 : AREA=     26.76 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=EP0.35_0.30 : SURF= 10 : AREA=      6.54 : EXTERNAL : ORI=WEST : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =DOOR       : SURF= 11 : AREA=    3.7161 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =INT_WALL   : SURF= 19 : AREA=     371.6 : INTERNAL
WALL  =FLOOR      : SURF=  1 : AREA=     187.3 : BOUNDARY=INPUT 1*TGR
 REGIME
 GAIN        = SENSIBLE   : SCALE= 1
 GAIN        = LATENT     : SCALE= 1
 INFILTRATION= INFIL001
 VENTILATION = EQUIP_VENT
 CAPACITANCE = 16310.4 : VOLUME= 456.7   : TINITIAL= 20      : PHINITIAL= 10      : WCAPR= 15
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ATTIC  /  A i r n o d e  ATTIC
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ATTIC
AIRNODE ATTIC
WALL  =FRONT_RF_1 : SURF= 12 : AREA=      97.9 : EXTERNAL : ORI=NSLOPE : FSKY=0.76
WALL  =CEILING_48 : SURF= 14 : AREA=     187.3 : ADJACENT=ROOM : BACK
WALL  =FRONT_RF_1 : SURF= 15 : AREA=      97.9 : EXTERNAL : ORI=SSLOPE : FSKY=0.76
WALL  =GABBLE     : SURF= 17 : AREA=    15.455 : EXTERNAL : ORI=EAST : FSKY=0.5
WALL  =GABBLE     : SURF= 18 : AREA=    15.455 : EXTERNAL : ORI=WEST : FSKY=0.5
 REGIME
 GAIN        = EQUIP2     : SCALE= 1
 INFILTRATION= INFIL002
 VENTILATION = EQUIP_VENT2
 CAPACITANCE = 176.4   : VOLUME= 147     : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = ROOM 
 NTYPES =   1 : TAIR - air temperature of zone
        =   9 : RELHUM - relativ humidity of zone air
        =  29 : ABSHUM - absolute humidity of zone air
 AIRNODES = ROOM 
 NTYPES =  28 : SCHEDULE = SETPT_WEEK,  : - - values of all schedules
 AIRNODES = ATTIC 
 NTYPES =   1 : TAIR - air temperature of zone
        =  29 : ABSHUM - absolute humidity of zone air
 AIRNODES = ROOM 
 NTYPES =  35 : SQINF - sum of sensible infiltration energy gains for group of zones
        =  41 : SQLATG - sum of latent energy gains for group of zones (including ventilation, infiltration, couplings and latent internal gains
        =  38 : SQGCON - sum of internal convective gains for group of zones
        =  19 : SURF = 5,  : QCOMI - energy from  inside surface incl. conv. to the air and l-wave radiation to other surfaces
        =  43 : SGQRAD - sum of total internal radiative gains for group of zones
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 14.2 WINDOW LIB
Desc        : No glazing = open
Window ID   : 10001
Tilt        : 90.0
Glazings    : 1
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.999
Abs1  0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.001 0.000 0.001
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
Rbsol 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
Tvis  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.999
Rfvis 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
Rbvis 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
SHGC  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.000 1.000
SC: 1.0
Layer ID#         9052        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           1.000        0        0        0        0        0
Emis B           1.000        0        0        0        0        0
Thickness(mm)    0.001        0        0        0        0        0
Cond(W/m2-C     ) 999.0        0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.42  8.23  5.27 5.27  4.95 4.95  4.94 4.94  5.53 5.53
0        6.71  25.47  3.33  8.29  6.26 6.26  5.73 5.73  5.68 5.68  6.46 6.46
783        0.00  12.25  3.49  8.17  5.25 5.25  4.58 4.58  5.24 5.24  5.66 5.66
783        6.71  25.47  3.37  8.27  6.25 6.25  5.53 5.53  5.95 5.95  6.57 6.57
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.3 0.35
Window ID   : 5014
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.212 0.212 0.212 0.214 0.219 0.231 0.257 0.308 0.356 0.000 0.241
Abs1  0.234 0.234 0.234 0.234 0.234 0.232 0.229 0.220 0.198 0.000 0.227
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.554 0.554 0.553 0.552 0.547 0.536 0.514 0.472 0.445 1.000 0.522
Rbsol 0.554 0.554 0.553 0.552 0.547 0.536 0.514 0.472 0.445 1.000 0.522
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.313 0.313 0.313 0.315 0.319 0.331 0.356 0.402 0.441 0.000 0.338
SC: 0.36
Layer ID#        13034        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     41.7        0        0        0        0        0
Cond(W/m2-K     )  2.4        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.32  6.87  1.45 1.45  1.46 1.46  1.47 1.47  1.51 1.51
0        6.71  30.84  3.21  6.93  1.71 1.71  1.67 1.67  1.67 1.67  1.72 1.72
783        0.00   4.00  3.56  6.91  1.45 1.45  1.46 1.46  1.47 1.47  1.51 1.51
783        6.71  30.84  3.27  6.21  1.71 1.71  1.67 1.67  1.67 1.67  1.72 1.72
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 1.2 0.4
Window ID   : 5002
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.232 0.232 0.231 0.231 0.231 0.234 0.240 0.244 0.201 0.000 0.230
Abs1  0.449 0.449 0.450 0.451 0.451 0.449 0.440 0.419 0.358 0.000 0.435
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.319 0.319 0.319 0.318 0.318 0.317 0.319 0.337 0.440 1.000 0.324
Rbsol 0.319 0.319 0.319 0.318 0.318 0.317 0.319 0.337 0.440 1.000 0.324
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.361 0.361 0.360 0.360 0.361 0.363 0.366 0.363 0.303 0.000 0.355
SC: 0.42
Layer ID#        13023        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      2.0        0        0        0        0        0
Cond(W/m2-K     ) 195.7        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.60 3.60  3.65 3.65  3.72 3.72  4.07 4.07
0        6.71  30.84  3.30  7.25  5.81 5.81  5.45 5.45  5.46 5.46  6.13 6.13
783        0.00   4.00  4.03  6.67  3.60 3.60  3.65 3.65  3.72 3.72  4.07 4.07
783        6.71  30.84  3.46  7.19  5.81 5.81  5.45 5.45  5.46 5.46  6.13 6.13
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.75 0.4
Window ID   : 5003
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.250 0.250 0.249 0.249 0.251 0.256 0.267 0.279 0.242 0.000 0.254
Abs1  0.391 0.391 0.392 0.392 0.392 0.390 0.383 0.365 0.317 0.000 0.379
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.359 0.359 0.358 0.358 0.356 0.353 0.349 0.355 0.441 1.000 0.357
Rbsol 0.359 0.359 0.358 0.358 0.356 0.353 0.349 0.355 0.441 1.000 0.357
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.382 0.382 0.382 0.383 0.384 0.389 0.397 0.402 0.348 0.000 0.382
SC: 0.44
Layer ID#        13024        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      2.0        0        0        0        0        0
Cond(W/m2-K     ) 15.7        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.47  7.11  2.95 2.95  2.99 2.99  3.04 3.04  3.26 3.26
0        6.71  30.84  3.27  7.20  4.31 4.31  4.09 4.09  4.09 4.09  4.42 4.42
783        0.00   4.00  3.89  6.83  2.95 2.95  2.99 2.99  3.04 3.04  3.26 3.26
783        6.71  30.84  3.39  7.02  4.31 4.31  4.09 4.09  4.09 4.09  4.42 4.42
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.65 0.5
Window ID   : 5004
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.396 0.396 0.396 0.395 0.396 0.399 0.405 0.400 0.313 0.000 0.389
Abs1  0.273 0.273 0.274 0.275 0.276 0.276 0.272 0.260 0.227 0.000 0.268
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.330 0.330 0.329 0.329 0.327 0.324 0.323 0.339 0.460 1.000 0.333
Rbsol 0.330 0.330 0.329 0.329 0.327 0.324 0.323 0.339 0.460 1.000 0.333
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.494 0.494 0.493 0.493 0.495 0.498 0.501 0.492 0.393 0.000 0.484
SC: 0.57
Layer ID#        13025        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      2.0        0        0        0        0        0
Cond(W/m2-K     ) 10.1        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.44  7.08  2.67 2.67  2.70 2.70  2.74 2.74  2.92 2.92
0        6.71  30.84  3.25  7.17  3.73 3.73  3.56 3.56  3.56 3.56  3.80 3.80
783        0.00   4.00  3.73  5.78  2.67 2.67  2.70 2.70  2.74 2.74  2.92 2.92
783        6.71  30.84  3.34  7.00  3.73 3.73  3.56 3.56  3.56 3.56  3.80 3.80
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.65 0.4
Window ID   : 5005
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.293 0.293 0.293 0.293 0.297 0.306 0.323 0.348 0.321 0.000 0.305
Abs1  0.284 0.284 0.285 0.285 0.285 0.284 0.279 0.266 0.234 0.000 0.276
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.423 0.423 0.422 0.421 0.418 0.410 0.397 0.385 0.444 1.000 0.408
Rbsol 0.423 0.423 0.422 0.421 0.418 0.410 0.397 0.385 0.444 1.000 0.408
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.394 0.394 0.394 0.395 0.398 0.407 0.423 0.443 0.404 0.000 0.403
SC: 0.46
Layer ID#        13026        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      2.0        0        0        0        0        0
Cond(W/m2-K     ) 10.1        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.44  7.08  2.67 2.67  2.70 2.70  2.74 2.74  2.92 2.92
0        6.71  30.84  3.25  7.17  3.73 3.73  3.56 3.56  3.56 3.56  3.80 3.80
783        0.00   4.00  3.74  5.88  2.67 2.67  2.70 2.70  2.74 2.74  2.92 2.92
783        6.71  30.84  3.34  6.99  3.73 3.73  3.56 3.56  3.56 3.56  3.80 3.80
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.40 0.50
Window ID   : 5006
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.418 0.418 0.417 0.418 0.419 0.425 0.434 0.436 0.351 0.000 0.415
Abs1  0.218 0.218 0.219 0.220 0.221 0.220 0.218 0.209 0.185 0.000 0.214
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.364 0.364 0.363 0.362 0.360 0.355 0.348 0.354 0.463 1.000 0.360
Rbsol 0.364 0.364 0.363 0.362 0.360 0.355 0.348 0.354 0.463 1.000 0.360
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.507 0.507 0.507 0.507 0.509 0.515 0.523 0.522 0.426 0.000 0.503
SC: 0.58
Layer ID#        13027        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     32.2        0        0        0        0        0
Cond(W/m2-K     )  3.8        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.36  6.96  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
0        6.71  30.84  3.22  7.03  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
783        0.00   4.00  3.59  6.41  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
783        6.71  30.84  3.28  6.59  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.40 0.40
Window ID   : 5007
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.314 0.314 0.314 0.315 0.319 0.329 0.351 0.382 0.362 0.000 0.331
Abs1  0.229 0.229 0.229 0.230 0.230 0.229 0.225 0.215 0.191 0.000 0.223
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.457 0.457 0.456 0.455 0.451 0.441 0.424 0.402 0.446 1.000 0.436
Rbsol 0.457 0.457 0.456 0.455 0.451 0.441 0.424 0.402 0.446 1.000 0.436
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.407 0.407 0.408 0.409 0.413 0.423 0.442 0.470 0.440 0.000 0.421
SC: 0.47
Layer ID#        13028        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     32.2        0        0        0        0        0
Cond(W/m2-K     )  3.8        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.36  6.96  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
0        6.71  30.84  3.22  7.03  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
783        0.00   4.00  3.60  6.54  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
783        6.71  30.84  3.28  6.55  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.40 0.35
Window ID   : 5008
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.263 0.263 0.263 0.264 0.269 0.281 0.306 0.349 0.363 0.000 0.287
Abs1  0.232 0.232 0.232 0.232 0.232 0.231 0.227 0.217 0.194 0.000 0.225
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.505 0.505 0.504 0.503 0.498 0.488 0.467 0.434 0.443 1.000 0.478
Rbsol 0.505 0.505 0.504 0.503 0.498 0.488 0.467 0.434 0.443 1.000 0.478
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.358 0.358 0.358 0.359 0.364 0.375 0.398 0.437 0.442 0.000 0.378
SC: 0.41
Layer ID#        13029        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     32.2        0        0        0        0        0
Cond(W/m2-K     )  3.8        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.36  6.96  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
0        6.71  30.84  3.22  7.03  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
783        0.00   4.00  3.60  6.57  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
783        6.71  30.84  3.29  6.53  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.40 0.30
Window ID   : 5009
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.212 0.212 0.212 0.214 0.219 0.231 0.257 0.308 0.355 0.000 0.241
Abs1  0.235 0.235 0.235 0.235 0.235 0.233 0.230 0.221 0.199 0.000 0.228
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.553 0.553 0.552 0.551 0.546 0.535 0.513 0.471 0.445 1.000 0.521
Rbsol 0.553 0.553 0.552 0.551 0.546 0.535 0.513 0.471 0.445 1.000 0.521
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.308 0.308 0.308 0.310 0.314 0.326 0.351 0.398 0.436 0.000 0.334
SC: 0.36
Layer ID#        13030        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     32.2        0        0        0        0        0
Cond(W/m2-K     )  3.8        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.36  6.96  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
0        6.71  30.84  3.22  7.03  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
783        0.00   4.00  3.60  6.60  1.84 1.84  1.85 1.85  1.87 1.87  1.95 1.95
783        6.71  30.84  3.29  6.52  2.29 2.29  2.22 2.22  2.22 2.22  2.30 2.30
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.35 0.40
Window ID   : 5010
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.314 0.314 0.314 0.315 0.319 0.329 0.351 0.382 0.362 0.000 0.331
Abs1  0.229 0.229 0.229 0.230 0.230 0.229 0.225 0.215 0.191 0.000 0.223
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.457 0.457 0.456 0.455 0.451 0.441 0.424 0.402 0.446 1.000 0.436
Rbsol 0.457 0.457 0.456 0.455 0.451 0.441 0.424 0.402 0.446 1.000 0.436
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.410 0.410 0.410 0.411 0.415 0.425 0.445 0.473 0.442 0.000 0.424
SC: 0.47
Layer ID#        13031        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     37.3        0        0        0        0        0
Cond(W/m2-K     )  3.1        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.34  6.92  1.65 1.65  1.66 1.66  1.67 1.67  1.74 1.74
0        6.71  30.84  3.22  6.98  2.00 2.00  1.95 1.95  1.95 1.95  2.01 2.01
783        0.00   4.00  3.58  6.72  1.65 1.65  1.66 1.66  1.67 1.67  1.74 1.74
783        6.71  30.84  3.28  6.23  2.00 2.00  1.95 1.95  1.95 1.95  2.01 2.01
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.35 0.40
Window ID   : 5011
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.263 0.263 0.263 0.264 0.269 0.281 0.306 0.349 0.363 0.000 0.287
Abs1  0.232 0.232 0.232 0.232 0.232 0.231 0.227 0.217 0.194 0.000 0.225
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.505 0.505 0.504 0.503 0.498 0.488 0.467 0.434 0.443 1.000 0.478
Rbsol 0.505 0.505 0.504 0.503 0.498 0.488 0.467 0.434 0.443 1.000 0.478
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.360 0.360 0.360 0.362 0.367 0.378 0.401 0.440 0.444 0.000 0.381
SC: 0.41
Layer ID#        13032        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     37.3        0        0        0        0        0
Cond(W/m2-K     )  3.1        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.34  6.92  1.65 1.65  1.66 1.66  1.67 1.67  1.74 1.74
0        6.71  30.84  3.22  6.98  2.00 2.00  1.95 1.95  1.95 1.95  2.01 2.01
783        0.00   4.00  3.58  6.75  1.65 1.65  1.66 1.66  1.67 1.67  1.74 1.74
783        6.71  30.84  3.28  6.20  2.00 2.00  1.95 1.95  1.95 1.95  2.01 2.01
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.35 0.30
Window ID   : 5012
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.212 0.212 0.212 0.214 0.219 0.231 0.257 0.308 0.356 0.000 0.241
Abs1  0.234 0.234 0.234 0.234 0.234 0.232 0.229 0.220 0.198 0.000 0.227
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.554 0.554 0.553 0.552 0.547 0.536 0.514 0.472 0.445 1.000 0.522
Rbsol 0.554 0.554 0.553 0.552 0.547 0.536 0.514 0.472 0.445 1.000 0.522
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.310 0.310 0.310 0.312 0.317 0.328 0.353 0.400 0.439 0.000 0.336
SC: 0.36
Layer ID#        13032        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     37.3        0        0        0        0        0
Cond(W/m2-K     )  3.1        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.34  6.92  1.65 1.65  1.66 1.66  1.67 1.67  1.74 1.74
0        6.71  30.84  3.22  6.98  2.00 2.00  1.95 1.95  1.95 1.95  2.01 2.01
783        0.00   4.00  3.58  6.76  1.65 1.65  1.66 1.66  1.67 1.67  1.74 1.74
783        6.71  30.84  3.28  6.17  2.00 2.00  1.95 1.95  1.95 1.95  2.01 2.01
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : E+ 0.3 0.35
Window ID   : 5013
Tilt        : 90.0
Glazings    : 1
Frame       : 11 No frame              5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1500.0 mm
Glass Width : 1200.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.263 0.263 0.263 0.264 0.269 0.281 0.306 0.349 0.363 0.000 0.287
Abs1  0.232 0.232 0.232 0.232 0.232 0.231 0.227 0.217 0.194 0.000 0.225
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.505 0.505 0.504 0.503 0.498 0.488 0.467 0.434 0.443 1.000 0.478
Rbsol 0.505 0.505 0.504 0.503 0.498 0.488 0.467 0.434 0.443 1.000 0.478
Tvis  0.499 0.499 0.497 0.492 0.485 0.472 0.447 0.389 0.245 0.000 0.450
Rfvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
Rbvis 0.160 0.160 0.160 0.160 0.164 0.173 0.200 0.271 0.467 1.000 0.198
SHGC  0.363 0.363 0.363 0.365 0.369 0.380 0.403 0.442 0.446 0.000 0.384
SC: 0.42
Layer ID#        13033        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)     41.7        0        0        0        0        0
Cond(W/m2-K     )  2.4        0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.32  6.87  1.45 1.45  1.46 1.46  1.47 1.47  1.51 1.51
0        6.71  30.84  3.21  6.93  1.71 1.71  1.67 1.67  1.67 1.67  1.72 1.72
783        0.00   4.00  3.56  6.90  1.45 1.45  1.46 1.46  1.47 1.47  1.51 1.51
783        6.71  30.84  3.27  6.18  1.71 1.71  1.67 1.67  1.67 1.67  1.72 1.72
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
 10001   No glazing = open                        0.001            5.68  1  1  0  1
  5014   E+ 0.3 0.35                              41.7             1.67  0.313  0.212  0.554  0.499
  5002   E+ 1.2 0.4                               2                5.46  0.361  0.232  0.319  0.499
  5003   E+ 0.75 0.4                              2                4.09  0.382  0.25  0.359  0.499
  5004   E+ 0.65 0.5                              2                3.56  0.494  0.396  0.33  0.499
  5005   E+ 0.65 0.4                              2                3.56  0.394  0.293  0.423  0.499
  5006   E+ 0.40 0.50                             32.2             2.22  0.507  0.418  0.364  0.499
  5007   E+ 0.40 0.40                             32.2             2.22  0.407  0.314  0.457  0.499
  5008   E+ 0.40 0.35                             32.2             2.22  0.358  0.263  0.505  0.499
  5009   E+ 0.40 0.30                             32.2             2.22  0.308  0.212  0.553  0.499
  5010   E+ 0.35 0.40                             37.3             1.95  0.41  0.314  0.457  0.499
  5011   E+ 0.35 0.40                             37.3             1.95  0.36  0.263  0.505  0.499
  5012   E+ 0.35 0.30                             37.3             1.95  0.31  0.212  0.554  0.499
  5013   E+ 0.3 0.35                              41.7             1.67  0.363  0.263  0.505  0.499
_EXTENSION_WINPOOL_END_


