*********************************************************************************************************************************************************************************************************
*  TRNBuild   1.0.78
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   D:\bsc_cfi\BSC_house_details\bsc5.bui
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER CLINKER
 CONDUCTIVITY=   2.92 : CAPACITY=      1 : DENSITY=   1800
LAYER SPRUCE_PIN
 CONDUCTIVITY=   0.47 : CAPACITY=      2 : DENSITY=    600
LAYER POLYSTYREN
 CONDUCTIVITY=   0.09 : CAPACITY=   1.25 : DENSITY=     15
LAYER PLYWOOD
 CONDUCTIVITY=   0.54 : CAPACITY=    1.2 : DENSITY=    800
LAYER FOAMGLAS_0
 CONDUCTIVITY=   0.16 : CAPACITY=      1 : DENSITY=    100
LAYER GAS_CONCRE
 CONDUCTIVITY=   0.79 : CAPACITY=      1 : DENSITY=    500
LAYER BRICK
 CONDUCTIVITY=    3.2 : CAPACITY=      1 : DENSITY=   1800
LAYER CONCRETE
 CONDUCTIVITY=  4.719 : CAPACITY=  0.837 : DENSITY= 2247.3
LAYER STONE
 CONDUCTIVITY=      5 : CAPACITY=      1 : DENSITY=   2000
LAYER PLASTER
 CONDUCTIVITY=      5 : CAPACITY=      1 : DENSITY=   2000
LAYER FLOOR
 CONDUCTIVITY=  0.252 : CAPACITY=      1 : DENSITY=    800
LAYER SILENCE
 CONDUCTIVITY=   0.18 : CAPACITY=   1.44 : DENSITY= 1842.3
LAYER GYPSUM
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=   1200
LAYER INSUL
 CONDUCTIVITY=  0.144 : CAPACITY=    0.8 : DENSITY=     40
LAYER COMMONPLAS
 CONDUCTIVITY=   1.26 : CAPACITY=   0.84 : DENSITY=   1200
LAYER FRAME_WOOD
 CONDUCTIVITY=    0.1 : CAPACITY=    0.1 : DENSITY=    0.1
LAYER DOOR_WOOD
 RESISTANCE=    0.067
LAYER PLASTERBRD
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FIBREGLASS
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER ROOFDECK
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER SOIL
 CONDUCTIVITY=  3.115 : CAPACITY=  0.837 : DENSITY= 1605.2
LAYER FIC_INS2
 RESISTANCE=    0.605
LAYER STUCCO
 CONDUCTIVITY=  2.596 : CAPACITY=  0.837 : DENSITY= 2664.7
LAYER PW04
 CONDUCTIVITY=  0.416 : CAPACITY=  1.213 : DENSITY=  545.8
LAYER SHINS
 CONDUCTIVITY=  0.083 : CAPACITY=  1.213 : DENSITY=   28.9
LAYER BP01
 RESISTANCE=  0.00098
LAYER WINS
 CONDUCTIVITY=0.148226 : CAPACITY= 0.8386 : DENSITY=  9.612
LAYER DRYWALL
 CONDUCTIVITY=  0.576 : CAPACITY=  1.088 : DENSITY=  802.6
LAYER PW04_SHINS
 CONDUCTIVITY= 0.3862 : CAPACITY=1.21336 : DENSITY=573.516
LAYER CINS
 CONDUCTIVITY=  0.148 : CAPACITY=  0.837 : DENSITY=    9.6
LAYER AS_SHG_1
 CONDUCTIVITY=  0.295 : CAPACITY=  1.255 : DENSITY= 1123.6
LAYER RFINS_1
 CONDUCTIVITY=  0.148 : CAPACITY=  0.837 : DENSITY=    9.6
LAYER PLYW_2
 CONDUCTIVITY=0.415408 : CAPACITY=1.21336 : DENSITY= 544.68
LAYER STUD_2
 CONDUCTIVITY=0.415408 : CAPACITY=1.38072 : DENSITY= 512.64
LAYER PLYW_1
 CONDUCTIVITY=  0.416 : CAPACITY=  1.213 : DENSITY=  545.8
LAYER LAY_5_RES
 CONDUCTIVITY=    0.1 : CAPACITY=    0.1 : DENSITY=    0.1
LAYER AL21
 RESISTANCE=   0.0435
LAYER MIXFL_SL
 CONDUCTIVITY=  0.249 : CAPACITY=  1.255 : DENSITY=   32.1
LAYER LAY_7_RES
 RESISTANCE=     0.78
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS VOLUME_FLOW SUPPLY_TEMP SUPPLY_RH INF_ACH Q_ILT_KJHR Q_EQ_KJHR TGR VOL_FLOW2 MIC SEASON Q2_EQ_KJHR
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE RES_SETPT
 HOURS =0.0  24.0
 VALUES=1. 1. 
SCHEDULE SETPT_WEEK
 DAYS=1 2 3 4 5 6 7
 HOURLY=RES_SETPT RES_SETPT RES_SETPT RES_SETPT RES_SETPT RES_SETPT RES_SETPT

SCHEDULE SENS_WKDAY
HOURS  = 0.00        0.02        0.04        0.06        0.08        0.10        0.12        0.14        0.16        0.18        0.20        0.22        0.24        0.26        0.28        0.30        0.32        0.34        0.36        0.38        0.40        0.42        0.44        0.46        0.48        0.50        0.52        0.54        0.56        0.58        0.60        0.62        0.64        0.66        0.68        0.70        0.72        0.74        0.76        0.78        0.80        0.82        0.84        0.86        0.88        0.90        0.92        0.94        0.96        0.98        1.00        1.02        1.04        1.06        1.08        1.10        1.12        1.14        1.16        1.18        1.20        1.22        1.24        1.26        1.28        1.30        1.32        1.34        1.36        1.38        1.40        1.42        1.44        1.46        1.48        1.50        1.52        1.54        1.56        1.58        1.60        1.62        1.64        1.66        1.68        1.70        1.72        1.74        1.76        1.78        1.80        1.82        1.84        1.86        1.88        1.90        1.92        1.94        1.96        1.98        2.00        2.02        2.04        2.06        2.08        2.10        2.12        2.14        2.16        2.18        2.20        2.22        2.24        2.26        2.28        2.30        2.32        2.34        2.36        2.38        2.40        2.42        2.44        2.46        2.48        2.50        2.52        2.54        2.56        2.58        2.60        2.62        2.64        2.66        2.68        2.70        2.72        2.74        2.76        2.78        2.80        2.82        2.84        2.86        2.88        2.90        2.92        2.94        2.96        2.98        3.00        3.02        3.04        3.06        3.08        3.10        3.12        3.14        3.16        3.18        3.20        3.22        3.24        3.26        3.28        3.30        3.32        3.34        3.36        3.38        3.40        3.42        3.44        3.46        3.48        3.50        3.52        3.54        3.56        3.58        3.60        3.62        3.64        3.66        3.68        3.70        3.72        3.74        3.76        3.78        3.80        3.82        3.84        3.86        3.88        3.90        3.92        3.94        3.96        3.98        4.00        4.02        4.04        4.06        4.08        4.10        4.12        4.14        4.16        4.18        4.20        4.22        4.24        4.26        4.28        4.30        4.32        4.34        4.36        4.38        4.40        4.42        4.44        4.46        4.48        4.50        4.52        4.54        4.56        4.58        4.60        4.62        4.64        4.66        4.68        4.70        4.72        4.74        4.76        4.78        4.80        4.82        4.84        4.86        4.88        4.90        4.92        4.94        4.96        4.98        5.00        5.02        5.04        5.06        5.08        5.10        5.12        5.14        5.16        5.18        5.20        5.22        5.24        5.26        5.28        5.30        5.32        5.34        5.36        5.38        5.40        5.42        5.44        5.46        5.48        5.50        5.52        5.54        5.56        5.58        5.60        5.62        5.64        5.66        5.68        5.70        5.72        5.74        5.76        5.78        5.80        5.82        5.84        5.86        5.88        5.90        5.92        5.94        5.96        5.98        6.00        6.02        6.04        6.06        6.08        6.10        6.12        6.14        6.16        6.18        6.20        6.22        6.24        6.26        6.28        6.30        6.32        6.34        6.36        6.38        6.40        6.42        6.44        6.46        6.48        6.50        6.52        6.54        6.56        6.58        6.60        6.62        6.64        6.66        6.68        6.70        6.72        6.74        6.76        6.78        6.80        6.82        6.84        6.86        6.88        6.90        6.92        6.94        6.96        6.98        7.00        7.02        7.04        7.06        7.08        7.10        7.12        7.14        7.16        7.18        7.20        7.22        7.24        7.26        7.28        7.30        7.32        7.34        7.36        7.38        7.40        7.42        7.44        7.46        7.48        7.50        7.52        7.54        7.56        7.58        7.60        7.62        7.64        7.66        7.68        7.70        7.72        7.74        7.76        7.78        7.80        7.82        7.84        7.86        7.88        7.90        7.92        7.94        7.96        7.98        8.00        8.02        8.04        8.06        8.08        8.10        8.12        8.14        8.16        8.18        8.20        8.22        8.24        8.26        8.28        8.30        8.32        8.34        8.36        8.38        8.40        8.42        8.44        8.46        8.48        8.50        8.52        8.54        8.56        8.58        8.60        8.62        8.64        8.66        8.68        8.70        8.72        8.74        8.76        8.78        8.80        8.82        8.84        8.86        8.88        8.90        8.92        8.94        8.96        8.98        9.00        9.02        9.04        9.06        9.08        9.10        9.12        9.14        9.16        9.18        9.20        9.22        9.24        9.26        9.28        9.30        9.32        9.34        9.36        9.38        9.40        9.42        9.44        9.46        9.48        9.50        9.52        9.54        9.56        9.58        9.60        9.62        9.64        9.66        9.68        9.70        9.72        9.74        9.76        9.78        9.80        9.82        9.84        9.86        9.88        9.90        9.92        9.94        9.96        9.98        10.00       10.02       10.04       10.06       10.08       10.10       10.12       10.14       10.16       10.18       10.20       10.22       10.24       10.26       10.28       10.30       10.32       10.34       10.36       10.38       10.40       10.42       10.44       10.46       10.48       10.50       10.52       10.54       10.56       10.58       10.60       10.62       10.64       10.66       10.68       10.70       10.72       10.74       10.76       10.78       10.80       10.82       10.84       10.86       10.88       10.90       10.92       10.94       10.96       10.98       11.00       11.02       11.04       11.06       11.08       11.10       11.12       11.14       11.16       11.18       11.20       11.22       11.24       11.26       11.28       11.30       11.32       11.34       11.36       11.38       11.40       11.42       11.44       11.46       11.48       11.50       11.52       11.54       11.56       11.58       11.60       11.62       11.64       11.66       11.68       11.70       11.72       11.74       11.76       11.78       11.80       11.82       11.84       11.86       11.88       11.90       11.92       11.94       11.96       11.98       12.00       12.02       12.04       12.06       12.08       12.10       12.12       12.14       12.16       12.18       12.20       12.22       12.24       12.26       12.28       12.30       12.32       12.34       12.36       12.38       12.40       12.42       12.44       12.46       12.48       12.50       12.52       12.54       12.56       12.58       12.60       12.62       12.64       12.66       12.68       12.70       12.72       12.74       12.76       12.78       12.80       12.82       12.84       12.86       12.88       12.90       12.92       12.94       12.96       12.98       13.00       13.02       13.04       13.06       13.08       13.10       13.12       13.14       13.16       13.18       13.20       13.22       13.24       13.26       13.28       13.30       13.32       13.34       13.36       13.38       13.40       13.42       13.44       13.46       13.48       13.50       13.52       13.54       13.56       13.58       13.60       13.62       13.64       13.66       13.68       13.70       13.72       13.74       13.76       13.78       13.80       13.82       13.84       13.86       13.88       13.90       13.92       13.94       13.96       13.98       14.00       14.02       14.04       14.06       14.08       14.10       14.12       14.14       14.16       14.18       14.20       14.22       14.24       14.26       14.28       14.30       14.32       14.34       14.36       14.38       14.40       14.42       14.44       14.46       14.48       14.50       14.52       14.54       14.56       14.58       14.60       14.62       14.64       14.66       14.68       14.70       14.72       14.74       14.76       14.78       14.80       14.82       14.84       14.86       14.88       14.90       14.92       14.94       14.96       14.98       15.00       15.02       15.04       15.06       15.08       15.10       15.12       15.14       15.16       15.18       15.20       15.22       15.24       15.26       15.28       15.30       15.32       15.34       15.36       15.38       15.40       15.42       15.44       15.46       15.48       15.50       15.52       15.54       15.56       15.58       15.60       15.62       15.64       15.66       15.68       15.70       15.72       15.74       15.76       15.78       15.80       15.82       15.84       15.86       15.88       15.90       15.92       15.94       15.96       15.98       16.00       16.02       16.04       16.06       16.08       16.10       16.12       16.14       16.16       16.18       16.20       16.22       16.24       16.26       16.28       16.30       16.32       16.34       16.36       16.38       16.40       16.42       16.44       16.46       16.48       16.50       16.52       16.54       16.56       16.58       16.60       16.62       16.64       16.66       16.68       16.70       16.72       16.74       16.76       16.78       16.80       16.82       16.84       16.86       16.88       16.90       16.92       16.94       16.96       16.98       17.00       17.02       17.04       17.06       17.08       17.10       17.12       17.14       17.16       17.18       17.20       17.22       17.24       17.26       17.28       17.30       17.32       17.34       17.36       17.38       17.40       17.42       17.44       17.46       17.48       17.50       17.52       17.54       17.56       17.58       17.60       17.62       17.64       17.66       17.68       17.70       17.72       17.74       17.76       17.78       17.80       17.82       17.84       17.86       17.88       17.90       17.92       17.94       17.96       17.98       18.00       18.02       18.04       18.06       18.08       18.10       18.12       18.14       18.16       18.18       18.20       18.22       18.24       18.26       18.28       18.30       18.32       18.34       18.36       18.38       18.40       18.42       18.44       18.46       18.48       18.50       18.52       18.54       18.56       18.58       18.60       18.62       18.64       18.66       18.68       18.70       18.72       18.74       18.76       18.78       18.80       18.82       18.84       18.86       18.88       18.90       18.92       18.94       18.96       18.98       19.00       19.02       19.04       19.06       19.08       19.10       19.12       19.14       19.16       19.18       19.20       19.22       19.24       19.26       19.28       19.30       19.32       19.34       19.36       19.38       19.40       19.42       19.44       19.46       19.48       19.50       19.52       19.54       19.56       19.58       19.60       19.62       19.64       19.66       19.68       19.70       19.72       19.74       19.76       19.78       19.80       19.82       19.84       19.86       19.88       19.90       19.92       19.94       19.96       19.98       20.00       20.02       20.04       20.06       20.08       20.10       20.12       20.14       20.16       20.18       20.20       20.22       20.24       20.26       20.28       20.30       20.32       20.34       20.36       20.38       20.40       20.42       20.44       20.46       20.48       20.50       20.52       20.54       20.56       20.58       20.60       20.62       20.64       20.66       20.68       20.70       20.72       20.74       20.76       20.78       20.80       20.82       20.84       20.86       20.88       20.90       20.92       20.94       20.96       20.98       21.00       21.02       21.04       21.06       21.08       21.10       21.12       21.14       21.16       21.18       21.20       21.22       21.24       21.26       21.28       21.30       21.32       21.34       21.36       21.38       21.40       21.42       21.44       21.46       21.48       21.50       21.52       21.54       21.56       21.58       21.60       21.62       21.64       21.66       21.68       21.70       21.72       21.74       21.76       21.78       21.80       21.82       21.84       21.86       21.88       21.90       21.92       21.94       21.96       21.98       22.00       22.02       22.04       22.06       22.08       22.10       22.12       22.14       22.16       22.18       22.20       22.22       22.24       22.26       22.28       22.30       22.32       22.34       22.36       22.38       22.40       22.42       22.44       22.46       22.48       22.50       22.52       22.54       22.56       22.58       22.60       22.62       22.64       22.66       22.68       22.70       22.72       22.74       22.76       22.78       22.80       22.82       22.84       22.86       22.88       22.90       22.92       22.94       22.96       22.98       23.00       23.02       23.04       23.06       23.08       23.10       23.12       23.14       23.16       23.18       23.20       23.22       23.24       23.26       23.28       23.30       23.32       23.34       23.36       23.38       23.40       23.42       23.44       23.46       23.48       23.50       23.52       23.54       23.56       23.58       23.60       23.62       23.64       23.66       23.68       23.70       23.72       23.74       23.76       23.78       23.80       23.82       23.84       23.86       23.88       23.90       23.92       23.94       23.96       23.98      
VALUES = 0.442130479 0.438599218 0.435163154 0.431822287 0.428576619 0.425426147 0.422370873 0.419410797 0.416545918 0.413776236 0.411101752 0.408522465 0.406038376 0.403649484 0.40135579 0.399157293 0.397053994 0.395045892 0.393132988 0.391315281 0.389592771 0.387965459 0.386433345 0.384996428 0.383654708 0.382408186 0.381256861 0.380200734 0.379239804 0.378374072 0.377603537 0.376928199 0.376348059 0.375863117 0.375473372 0.375178824 0.374979474 0.374875322 0.374866367 0.374952609 0.375134049 0.375410686 0.375782521 0.376249553 0.376811782 0.377469209 0.378221834 0.379069656 0.380012675 0.381050892  0.39286936 0.392948953 0.393021167 0.393086003 0.393143459 0.393193536 0.393236234 0.393271553 0.393299493 0.393320054 0.393333236 0.393339039 0.393337463 0.393328508 0.393312174 0.393288461 0.393257368 0.393218897 0.393173047 0.393119817 0.393059209 0.392991221 0.392915855 0.392833109 0.392742984 0.392645481 0.392540598 0.392428336 0.392308695 0.392181675 0.392047276 0.391905498 0.391756341 0.391599805 0.39143589 0.391264596 0.391085923 0.390899871 0.390706439 0.390505629 0.39029744 0.390081871 0.389858924 0.389628597 0.389390892 0.389145807 0.388893344 0.388633501 0.388366279 0.388091678  0.386295561 0.38601625 0.385744095 0.385479097 0.385221256 0.384970571 0.384727043 0.384490672 0.384261457 0.384039399 0.383824498 0.383616753 0.383416165 0.383222734 0.383036459 0.382857341 0.38268538 0.382520575 0.382362928 0.382212436 0.382069102 0.381932924 0.381803903 0.381682038 0.38156733 0.381459779 0.381359384 0.381266147 0.381180065 0.381101141 0.381029373 0.380964762 0.380907307 0.38085701 0.380813868 0.380777884 0.380749056 0.380727385 0.380712871 0.380705513 0.380705312 0.380712267 0.38072638 0.380747649 0.380776074 0.380811656 0.380854395 0.380904291 0.380961343 0.381025552  0.377110008 0.376550322 0.376036067 0.375567242 0.375143849 0.374765886 0.374433355 0.374146254 0.373904585 0.373708346 0.373557539 0.373452162 0.373392217 0.373377702 0.373408619 0.373484967 0.373606745 0.373773955 0.373986595 0.374244667 0.374548169 0.374897103 0.375291468 0.375731263 0.37621649 0.376747147 0.377323236 0.377944756 0.378611706 0.379324088 0.3800819 0.380885144 0.381733819 0.382627924 0.383567461 0.384552428 0.385582827 0.386658657 0.387779917 0.388946609 0.390158732 0.391416285 0.39271927 0.394067686 0.395461532 0.39690081 0.398385519 0.399915658 0.401491229 0.403112231  0.401960867 0.402212346 0.402536306 0.402932748 0.403401672 0.403943078 0.404556966 0.405243335 0.406002187 0.40683352 0.407737335 0.408713632 0.409762411 0.410883671 0.412077414 0.413343638 0.414682344 0.416093532 0.417577202 0.419133354 0.420761987 0.422463103 0.4242367 0.426082779 0.42800134 0.429992383 0.432055908 0.434191914 0.436400403 0.438681373 0.441034825 0.443460759 0.445959174 0.448530072 0.451173451 0.453889313 0.456677656 0.459538481 0.462471788 0.465477576 0.468555847 0.471706599 0.474929833 0.478225549 0.481593747 0.485034427 0.488547589 0.492133232 0.495791358 0.499521965  0.513618038 0.516867314 0.52009026 0.523286874 0.526457158 0.529601112 0.532718734 0.535810026 0.538874986 0.541913616 0.544925916 0.547911884 0.550871522 0.553804828 0.556711805 0.55959245 0.562446764 0.565274748 0.568076401 0.570851723 0.573600714 0.576323374 0.579019704 0.581689703 0.584333371 0.586950708 0.589541715 0.59210639 0.594644735 0.597156749 0.599642432 0.602101785 0.604534807 0.606941497 0.609321857 0.611675887 0.614003585 0.616304953 0.61857999 0.620828696 0.623051071 0.625247116 0.627416829 0.629560212 0.631677264 0.633767986 0.635832376 0.637870436 0.639882165 0.641867563  0.649052181 0.652245171 0.655361664 0.658401662 0.661365164 0.664252169 0.667062679 0.669796692 0.672454209 0.675035231 0.677539756 0.679967785 0.682319318 0.684594355 0.686792895 0.68891494 0.690960489 0.692929541 0.694822098 0.696638158 0.698377722 0.700040791 0.701627363 0.703137439 0.704571019 0.705928103 0.70720869 0.708412782 0.709540378 0.710591477 0.711566081 0.712464188 0.713285799 0.714030914 0.714699534 0.715291657 0.715807283 0.716246414 0.716609049 0.716895188 0.71710483 0.717237977 0.717294627 0.717274782 0.71717844 0.717005602 0.716756268 0.716430438 0.716028112 0.71554929  0.722951728 0.72514905 0.72719348 0.729085021 0.73082367 0.732409429 0.733842298 0.735122276 0.736249364 0.737223561 0.738044867 0.738713283 0.739228808 0.739591443 0.739801187 0.739858041 0.739762004 0.739513077 0.739111259 0.73855655 0.737848951 0.736988461 0.735975081 0.734808811 0.733489649 0.732017597 0.730392655 0.728614822 0.726684099 0.724600485 0.72236398 0.719974585 0.7174323 0.714737123 0.711889057 0.708888099 0.705734252 0.702427513 0.698967884 0.695355365 0.691589955 0.687671654 0.683600463 0.679376382 0.674999409 0.670469547 0.665786793 0.660951149 0.655962615 0.65082119  0.621987323 0.617650624 0.613387015 0.609196494 0.605079063 0.601034721 0.597063468 0.593165304 0.58934023 0.585588244 0.581909348 0.578303541 0.574770822 0.571311194 0.567924654 0.564611203 0.561370842 0.558203569 0.555109386 0.552088292 0.549140287 0.546265372 0.543463545 0.540734808 0.538079159 0.5354966 0.53298713 0.530550749 0.528187458 0.525897255 0.523680142 0.521536118 0.519465182 0.517467337 0.51554258 0.513690912 0.511912334 0.510206844 0.508574444 0.507015133 0.505528911 0.504115778 0.502775735 0.50150878 0.500314915 0.499194139 0.498146452 0.497171854 0.496270345 0.495441926  0.496656042 0.494373453 0.492145046 0.489970821 0.487850778 0.485784919 0.483773241 0.481815746 0.479912434 0.478063304 0.476268356 0.474527591 0.472841008 0.471208608 0.46963039 0.468106355 0.466636502 0.465220832 0.463859344 0.462552039 0.461298916 0.460099975 0.458955217 0.457864641 0.456828248 0.455846038 0.454918009 0.454044164 0.4532245 0.452459019 0.451747721 0.451090605 0.450487672 0.449938921 0.449444352 0.449003966 0.448617762 0.448285741 0.448007902 0.447784246 0.447614772 0.447499481 0.447438372 0.447431445 0.447478701 0.44758014 0.447735761 0.447945564 0.44820955 0.448527718  0.454092593 0.453762743 0.453437228 0.453116047 0.4527992 0.452486687 0.452178509 0.451874665 0.451575155 0.451279979 0.450989138 0.450702631 0.450420458 0.450142619 0.449869114 0.449599944 0.449335108 0.449074606 0.448818439 0.448566605 0.448319106 0.448075941 0.447837111 0.447602614 0.447372452 0.447146624 0.44692513 0.446707971 0.446495145 0.446286654 0.446082497 0.445882675 0.445687187 0.445496032 0.445309212 0.445126727 0.444948575 0.444774758 0.444605275 0.444440126 0.444279312 0.444122832 0.443970686 0.443822874 0.443679396 0.443540253 0.443405444 0.443274969 0.443148828 0.443027022  0.443505248 0.443352379 0.443198125 0.443042487 0.442885465 0.442727057 0.442567266 0.44240609 0.442243529 0.442079584 0.441914254 0.44174754 0.441579442 0.441409959 0.441239091 0.44106684 0.440893203 0.440718182 0.440541777 0.440363987 0.440184813 0.440004254 0.439822311 0.439638983 0.439454271 0.439268174 0.439080693 0.438891827 0.438701577 0.438509942 0.438316923 0.438122519 0.437926731 0.437729559 0.437531002 0.43733106 0.437129734 0.436927024 0.436722929 0.436517449 0.436310585 0.436102337 0.435892704 0.435681687 0.435469285 0.435255499 0.435040328 0.434823773 0.434605833 0.434386509  0.43396342 0.433752625 0.433542388 0.433332709 0.433123589 0.432915027 0.432707024 0.432499578 0.432292692 0.432086363 0.431880593 0.431675382 0.431470728 0.431266633 0.431063097 0.430860118 0.430657699 0.430455837 0.430254534 0.430053789 0.429853603 0.429653975 0.429454905 0.429256394 0.429058441 0.428861046 0.42866421 0.428467932 0.428272213 0.428077052 0.427882449 0.427688405 0.427494919 0.427301991 0.427109622 0.426917811 0.426726558 0.426535864 0.426345728 0.426156151 0.425967132 0.425778671 0.425590769 0.425403425 0.425216639 0.425030412 0.424844743 0.424659633 0.42447508 0.424291087  0.423416767 0.423140341 0.422871106 0.422609062 0.422354208 0.422106546 0.421866074 0.421632793 0.421406703 0.421187804 0.420976095 0.420771578 0.420574251 0.420384115 0.42020117 0.420025416 0.419856853 0.419695481 0.419541299 0.419394308 0.419254509 0.4191219 0.418996481 0.418878254 0.418767218 0.418663372 0.418566717 0.418477254 0.41839498 0.418319898 0.418252007 0.418191306 0.418137797 0.418091478 0.41805235 0.418020413 0.417995667 0.417978112 0.417967747 0.417964573 0.417968591 0.417979799 0.417998197 0.418023787 0.418056568 0.418096539 0.418143702 0.418198055 0.418259599 0.418328334  0.415142391 0.414669969 0.414236051 0.413840639 0.413483731 0.413165328 0.41288543 0.412644037 0.412441149 0.412276765 0.412150886 0.412063512 0.412014643 0.412004278 0.412032418 0.412099063 0.412204213 0.412347868 0.412530027 0.412750692 0.413009861 0.413307535 0.413643713 0.414018397 0.414431585 0.414883278 0.415373475 0.415902178 0.416469385 0.417075097 0.417719314 0.418402036 0.419123263 0.419882994 0.42068123 0.421517971 0.422393217 0.423306967 0.424259222 0.425249982 0.426279247 0.427347017 0.428453291 0.42959807 0.430781355 0.432003143 0.433263437 0.434562235 0.435899538 0.437275346  0.430942307 0.43054001 0.430250592 0.430074054 0.430010395 0.430059615 0.430221715 0.430496694 0.430884552 0.43138529 0.431998907 0.432725404 0.433564779 0.434517035 0.435582169 0.436760183 0.438051077 0.439454849 0.440971502 0.442601033 0.444343444 0.446198734 0.448166904 0.450247953 0.452441881 0.454748689 0.457168376 0.459700942 0.462346388 0.465104713 0.467975918 0.470960002 0.474056965 0.477266808 0.48058953 0.484025131 0.487573612 0.491234972 0.495009211 0.49889633 0.502896328 0.507009206 0.511234963 0.515573599 0.520025115 0.52458951 0.529266785 0.534056938 0.538959972 0.543975884  0.563480375 0.567556143 0.571606783 0.575632296 0.579632681 0.58360794 0.58755807 0.591483074 0.59538295 0.599257699 0.60310732 0.606931815 0.610731182 0.614505421 0.618254533 0.621978518 0.625677375 0.629351106 0.632999708 0.636623184 0.640221532 0.643794753 0.647342846 0.650865812 0.654363651 0.657836362 0.661283947 0.664706403 0.668103733 0.671475935 0.674823009 0.678144957 0.681441777 0.68471347 0.687960035 0.691181473 0.694377784 0.697548967 0.700695023 0.703815952 0.706911753 0.709982427 0.713027974 0.716048393 0.719043685 0.722013849 0.724958887 0.727878797 0.730773579 0.733643235  0.735909504 0.739290472 0.742651865 0.745993682 0.749315922 0.752618587 0.755901675 0.759165187 0.762409124 0.765633484 0.768838268 0.772023476 0.775189108 0.778335164 0.781461644 0.784568548 0.787655876 0.790723628 0.793771803 0.796800403 0.799809427 0.802798874 0.805768746 0.808719041 0.81164976 0.814560904 0.817452471 0.820324462 0.823176877 0.826009716 0.82882298 0.831616667 0.834390777 0.837145312 0.839880271 0.842595654 0.845291461 0.847967691 0.850624346 0.853261424 0.855878927 0.858476853 0.861055204 0.863613978 0.866153176 0.868672798 0.871172845 0.873653315 0.876114209 0.878555527  0.885453695 0.888860947 0.892205649 0.895487801 0.898707403 0.901864456 0.904958959 0.907990912 0.910960315 0.913867169 0.916711473 0.919493227 0.922212431 0.924869086 0.92746319 0.929994745 0.932463751 0.934870206 0.937214112 0.939495468 0.941714275 0.943870531 0.945964238 0.947995395 0.949964002 0.95187006 0.953713568 0.955494526 0.957212934 0.958868793 0.960462102 0.961992861 0.96346107 0.964866729 0.966209839 0.967490399 0.96870841 0.96986387 0.970956781 0.971987142 0.972954953 0.973860215 0.974702926 0.975483088 0.976200701 0.976855763 0.977448276 0.977978239 0.978445652 0.978850516  0.978505479 0.980269804   0.983630601 0.985227072 0.986767592 0.988252162 0.989680779 0.991053446 0.992370162 0.993630926 0.994835739 0.995984601 0.997077512 0.998114472 0.99909548 1.000020537 1.000889643 1.001702798 1.002460002 1.003161254 1.003806555 1.004395906 1.004929304 1.005406752 1.005828249 1.006193794 1.006503388 1.006757031 1.006954723 1.007096464 1.007182253 1.007212091 1.007185978 1.007103914 1.006965899 1.006771932 1.006522014 1.006216146 1.005854325 1.005436554 1.004962832 1.004433158 1.003847533 1.003205957 1.00250843 1.001754952 1.000945522 1.000080141 0.999158809  0.998380781 0.998769281 0.999099916 0.999372688 0.999587595 0.999744639 0.999843818 0.999885133 0.999868585 0.999794172 0.999661895 0.999471754 0.999223749 0.99891788 0.998554147 0.99813255 0.997653089 0.997115764 0.996520575 0.995867522 0.995156605 0.994387824 0.993561178 0.992676669 0.991734296 0.990734058 0.989675957 0.988559992 0.987386162 0.986154469 0.984864911 0.983517489 0.982112204 0.980649054 0.97912804 0.977549163 0.975912421 0.974217815 0.972465345 0.970655011 0.968786813 0.966860751 0.964876825 0.962835035 0.960735381 0.958577863 0.956362481 0.954089235 0.951758125 0.94936915  0.949352128 0.948573942 0.947714565 0.946773998 0.94575224 0.944649293 0.943465155 0.942199827 0.940853308 0.939425599 0.9379167 0.936326611 0.934655331 0.932902861 0.931069201 0.929154351 0.92715831 0.925081079 0.922922658 0.920683047 0.918362245 0.915960253 0.91347707 0.910912698 0.908267135 0.905540382 0.902732438 0.899843305 0.896872981 0.893821467 0.890688762 0.887474867 0.884179782 0.880803507 0.877346041 0.873807385 0.870187539 0.866486503 0.862704276 0.858840859 0.854896252 0.850870454 0.846763466 0.842575288 0.83830592 0.833955361 0.829523613 0.825010673 0.820416544 0.815741224  0.803118329 0.799404178 0.795684354 0.791958857 0.788227687 0.784490844 0.780748328 0.777000139 0.773246277 0.769486743 0.765721535 0.761950654 0.7581741 0.754391874 0.750603974 0.746810401 0.743011156 0.739206237 0.735395645 0.731579381 0.727757443 0.723929833 0.720096549 0.716257593 0.712412964 0.708562661 0.704706686 0.700845037 0.696977716 0.693104722 0.689226055 0.685341714 0.681451701 0.677556015 0.673654656 0.669747624 0.665834919 0.661916541 0.65799249 0.654062766 0.650127369 0.646186299 0.642239556 0.63828714 0.634329051 0.630365289 0.626395854 0.622420746 0.618439966 0.614453512  0.603473953 0.598813026 0.594213505 0.58967539 0.585198681 0.580783379 0.576429484 0.572136994 0.567905912 0.563736235 0.559627965 0.555581101 0.551595644 0.547671593 0.543808948 0.54000771 0.536267878 0.532589452 0.528972433 0.52541682 0.521922614 0.518489814 0.51511842 0.511808433 0.508559852 0.505372677 0.502246909 0.499182547 0.496179592 0.493238043 0.4903579 0.487539164 0.484781834 0.48208591 0.479451393 0.476878282 0.474366577 0.471916279 0.469527388 0.467199902 0.464933823 0.462729151 0.460585884 0.458504025 0.456483571 0.454524524 0.452626883 0.450790649 0.449015821 0.447302399  

SCHEDULE SENS_WKEND
HOURS  = 0.00        0.02        0.04        0.06        0.08        0.10        0.12        0.14        0.16        0.18        0.20        0.22        0.24        0.26        0.28        0.30        0.32        0.34        0.36        0.38        0.40        0.42        0.44        0.46        0.48        0.50        0.52        0.54        0.56        0.58        0.60        0.62        0.64        0.66        0.68        0.70        0.72        0.74        0.76        0.78        0.80        0.82        0.84        0.86        0.88        0.90        0.92        0.94        0.96        0.98        1.00        1.02        1.04        1.06        1.08        1.10        1.12        1.14        1.16        1.18        1.20        1.22        1.24        1.26        1.28        1.30        1.32        1.34        1.36        1.38        1.40        1.42        1.44        1.46        1.48        1.50        1.52        1.54        1.56        1.58        1.60        1.62        1.64        1.66        1.68        1.70        1.72        1.74        1.76        1.78        1.80        1.82        1.84        1.86        1.88        1.90        1.92        1.94        1.96        1.98        2.00        2.02        2.04        2.06        2.08        2.10        2.12        2.14        2.16        2.18        2.20        2.22        2.24        2.26        2.28        2.30        2.32        2.34        2.36        2.38        2.40        2.42        2.44        2.46        2.48        2.50        2.52        2.54        2.56        2.58        2.60        2.62        2.64        2.66        2.68        2.70        2.72        2.74        2.76        2.78        2.80        2.82        2.84        2.86        2.88        2.90        2.92        2.94        2.96        2.98        3.00        3.02        3.04        3.06        3.08        3.10        3.12        3.14        3.16        3.18        3.20        3.22        3.24        3.26        3.28        3.30        3.32        3.34        3.36        3.38        3.40        3.42        3.44        3.46        3.48        3.50        3.52        3.54        3.56        3.58        3.60        3.62        3.64        3.66        3.68        3.70        3.72        3.74        3.76        3.78        3.80        3.82        3.84        3.86        3.88        3.90        3.92        3.94        3.96        3.98        4.00        4.02        4.04        4.06        4.08        4.10        4.12        4.14        4.16        4.18        4.20        4.22        4.24        4.26        4.28        4.30        4.32        4.34        4.36        4.38        4.40        4.42        4.44        4.46        4.48        4.50        4.52        4.54        4.56        4.58        4.60        4.62        4.64        4.66        4.68        4.70        4.72        4.74        4.76        4.78        4.80        4.82        4.84        4.86        4.88        4.90        4.92        4.94        4.96        4.98        5.00        5.02        5.04        5.06        5.08        5.10        5.12        5.14        5.16        5.18        5.20        5.22        5.24        5.26        5.28        5.30        5.32        5.34        5.36        5.38        5.40        5.42        5.44        5.46        5.48        5.50        5.52        5.54        5.56        5.58        5.60        5.62        5.64        5.66        5.68        5.70        5.72        5.74        5.76        5.78        5.80        5.82        5.84        5.86        5.88        5.90        5.92        5.94        5.96        5.98        6.00        6.02        6.04        6.06        6.08        6.10        6.12        6.14        6.16        6.18        6.20        6.22        6.24        6.26        6.28        6.30        6.32        6.34        6.36        6.38        6.40        6.42        6.44        6.46        6.48        6.50        6.52        6.54        6.56        6.58        6.60        6.62        6.64        6.66        6.68        6.70        6.72        6.74        6.76        6.78        6.80        6.82        6.84        6.86        6.88        6.90        6.92        6.94        6.96        6.98        7.00        7.02        7.04        7.06        7.08        7.10        7.12        7.14        7.16        7.18        7.20        7.22        7.24        7.26        7.28        7.30        7.32        7.34        7.36        7.38        7.40        7.42        7.44        7.46        7.48        7.50        7.52        7.54        7.56        7.58        7.60        7.62        7.64        7.66        7.68        7.70        7.72        7.74        7.76        7.78        7.80        7.82        7.84        7.86        7.88        7.90        7.92        7.94        7.96        7.98        8.00        8.02        8.04        8.06        8.08        8.10        8.12        8.14        8.16        8.18        8.20        8.22        8.24        8.26        8.28        8.30        8.32        8.34        8.36        8.38        8.40        8.42        8.44        8.46        8.48        8.50        8.52        8.54        8.56        8.58        8.60        8.62        8.64        8.66        8.68        8.70        8.72        8.74        8.76        8.78        8.80        8.82        8.84        8.86        8.88        8.90        8.92        8.94        8.96        8.98        9.00        9.02        9.04        9.06        9.08        9.10        9.12        9.14        9.16        9.18        9.20        9.22        9.24        9.26        9.28        9.30        9.32        9.34        9.36        9.38        9.40        9.42        9.44        9.46        9.48        9.50        9.52        9.54        9.56        9.58        9.60        9.62        9.64        9.66        9.68        9.70        9.72        9.74        9.76        9.78        9.80        9.82        9.84        9.86        9.88        9.90        9.92        9.94        9.96        9.98        10.00       10.02       10.04       10.06       10.08       10.10       10.12       10.14       10.16       10.18       10.20       10.22       10.24       10.26       10.28       10.30       10.32       10.34       10.36       10.38       10.40       10.42       10.44       10.46       10.48       10.50       10.52       10.54       10.56       10.58       10.60       10.62       10.64       10.66       10.68       10.70       10.72       10.74       10.76       10.78       10.80       10.82       10.84       10.86       10.88       10.90       10.92       10.94       10.96       10.98       11.00       11.02       11.04       11.06       11.08       11.10       11.12       11.14       11.16       11.18       11.20       11.22       11.24       11.26       11.28       11.30       11.32       11.34       11.36       11.38       11.40       11.42       11.44       11.46       11.48       11.50       11.52       11.54       11.56       11.58       11.60       11.62       11.64       11.66       11.68       11.70       11.72       11.74       11.76       11.78       11.80       11.82       11.84       11.86       11.88       11.90       11.92       11.94       11.96       11.98       12.00       12.02       12.04       12.06       12.08       12.10       12.12       12.14       12.16       12.18       12.20       12.22       12.24       12.26       12.28       12.30       12.32       12.34       12.36       12.38       12.40       12.42       12.44       12.46       12.48       12.50       12.52       12.54       12.56       12.58       12.60       12.62       12.64       12.66       12.68       12.70       12.72       12.74       12.76       12.78       12.80       12.82       12.84       12.86       12.88       12.90       12.92       12.94       12.96       12.98       13.00       13.02       13.04       13.06       13.08       13.10       13.12       13.14       13.16       13.18       13.20       13.22       13.24       13.26       13.28       13.30       13.32       13.34       13.36       13.38       13.40       13.42       13.44       13.46       13.48       13.50       13.52       13.54       13.56       13.58       13.60       13.62       13.64       13.66       13.68       13.70       13.72       13.74       13.76       13.78       13.80       13.82       13.84       13.86       13.88       13.90       13.92       13.94       13.96       13.98       14.00       14.02       14.04       14.06       14.08       14.10       14.12       14.14       14.16       14.18       14.20       14.22       14.24       14.26       14.28       14.30       14.32       14.34       14.36       14.38       14.40       14.42       14.44       14.46       14.48       14.50       14.52       14.54       14.56       14.58       14.60       14.62       14.64       14.66       14.68       14.70       14.72       14.74       14.76       14.78       14.80       14.82       14.84       14.86       14.88       14.90       14.92       14.94       14.96       14.98       15.00       15.02       15.04       15.06       15.08       15.10       15.12       15.14       15.16       15.18       15.20       15.22       15.24       15.26       15.28       15.30       15.32       15.34       15.36       15.38       15.40       15.42       15.44       15.46       15.48       15.50       15.52       15.54       15.56       15.58       15.60       15.62       15.64       15.66       15.68       15.70       15.72       15.74       15.76       15.78       15.80       15.82       15.84       15.86       15.88       15.90       15.92       15.94       15.96       15.98       16.00       16.02       16.04       16.06       16.08       16.10       16.12       16.14       16.16       16.18       16.20       16.22       16.24       16.26       16.28       16.30       16.32       16.34       16.36       16.38       16.40       16.42       16.44       16.46       16.48       16.50       16.52       16.54       16.56       16.58       16.60       16.62       16.64       16.66       16.68       16.70       16.72       16.74       16.76       16.78       16.80       16.82       16.84       16.86       16.88       16.90       16.92       16.94       16.96       16.98       17.00       17.02       17.04       17.06       17.08       17.10       17.12       17.14       17.16       17.18       17.20       17.22       17.24       17.26       17.28       17.30       17.32       17.34       17.36       17.38       17.40       17.42       17.44       17.46       17.48       17.50       17.52       17.54       17.56       17.58       17.60       17.62       17.64       17.66       17.68       17.70       17.72       17.74       17.76       17.78       17.80       17.82       17.84       17.86       17.88       17.90       17.92       17.94       17.96       17.98       18.00       18.02       18.04       18.06       18.08       18.10       18.12       18.14       18.16       18.18       18.20       18.22       18.24       18.26       18.28       18.30       18.32       18.34       18.36       18.38       18.40       18.42       18.44       18.46       18.48       18.50       18.52       18.54       18.56       18.58       18.60       18.62       18.64       18.66       18.68       18.70       18.72       18.74       18.76       18.78       18.80       18.82       18.84       18.86       18.88       18.90       18.92       18.94       18.96       18.98       19.00       19.02       19.04       19.06       19.08       19.10       19.12       19.14       19.16       19.18       19.20       19.22       19.24       19.26       19.28       19.30       19.32       19.34       19.36       19.38       19.40       19.42       19.44       19.46       19.48       19.50       19.52       19.54       19.56       19.58       19.60       19.62       19.64       19.66       19.68       19.70       19.72       19.74       19.76       19.78       19.80       19.82       19.84       19.86       19.88       19.90       19.92       19.94       19.96       19.98       20.00       20.02       20.04       20.06       20.08       20.10       20.12       20.14       20.16       20.18       20.20       20.22       20.24       20.26       20.28       20.30       20.32       20.34       20.36       20.38       20.40       20.42       20.44       20.46       20.48       20.50       20.52       20.54       20.56       20.58       20.60       20.62       20.64       20.66       20.68       20.70       20.72       20.74       20.76       20.78       20.80       20.82       20.84       20.86       20.88       20.90       20.92       20.94       20.96       20.98       21.00       21.02       21.04       21.06       21.08       21.10       21.12       21.14       21.16       21.18       21.20       21.22       21.24       21.26       21.28       21.30       21.32       21.34       21.36       21.38       21.40       21.42       21.44       21.46       21.48       21.50       21.52       21.54       21.56       21.58       21.60       21.62       21.64       21.66       21.68       21.70       21.72       21.74       21.76       21.78       21.80       21.82       21.84       21.86       21.88       21.90       21.92       21.94       21.96       21.98       22.00       22.02       22.04       22.06       22.08       22.10       22.12       22.14       22.16       22.18       22.20       22.22       22.24       22.26       22.28       22.30       22.32       22.34       22.36       22.38       22.40       22.42       22.44       22.46       22.48       22.50       22.52       22.54       22.56       22.58       22.60       22.62       22.64       22.66       22.68       22.70       22.72       22.74       22.76       22.78       22.80       22.82       22.84       22.86       22.88       22.90       22.92       22.94       22.96       22.98       23.00       23.02       23.04       23.06       23.08       23.10       23.12       23.14       23.16       23.18       23.20       23.22       23.24       23.26       23.28       23.30       23.32       23.34       23.36       23.38       23.40       23.42       23.44       23.46       23.48       23.50       23.52       23.54       23.56       23.58       23.60       23.62       23.64       23.66       23.68       23.70       23.72       23.74       23.76       23.78       23.80       23.82       23.84       23.86       23.88       23.90       23.92       23.94       23.96       23.98      
VALUES = 0.520601002 0.508675693 0.497214867 0.486218522 0.475686659 0.465619277 0.456016377 0.446877959 0.438204023 0.429994568 0.422249595 0.414969104 0.408153095 0.401801567 0.395914521 0.390491957 0.385533874 0.381040273 0.377011154 0.373446516 0.370346361 0.367710687 0.365539494 0.363832784 0.362590555 0.361812808 0.361499542 0.361650759 0.362266457 0.363346636 0.364891298 0.366900441 0.369374066 0.372312172 0.37571476 0.37958183 0.383913382 0.388709416 0.393969931 0.399694928 0.405884406 0.412538366 0.419656808 0.427239732 0.435287138 0.443799025 0.452775394 0.462216244 0.472121576 0.48249139  0.564560938 0.572453973 0.580127632 0.587581914 0.594816819 0.601832348 0.6086285 0.615205276 0.621562674 0.627700696 0.633619341 0.63931861 0.644798502 0.650059017 0.655100155 0.659921917 0.664524302 0.66890731 0.673070942 0.677015197 0.680740075 0.684245577 0.687531702 0.69059845 0.693445821 0.696073816 0.698482434 0.700671675 0.70264154 0.704392028 0.705923139 0.707234874 0.708327232 0.709200213 0.709853817 0.710288045 0.710502896 0.710498371 0.710274468 0.709831189 0.709168534 0.708286501 0.707185092 0.705864306 0.704324144 0.702564605 0.700585689 0.698387396 0.695969727 0.693332681  0.666595505 0.666253061 0.665920495 0.665597807 0.665284998 0.664982068 0.664689016 0.664405842 0.664132547 0.663869131 0.663615593 0.663371933 0.663138153 0.66291425 0.662700226 0.662496081 0.662301814 0.662117426 0.661942916 0.661778285 0.661623533 0.661478659 0.661343663 0.661218546 0.661103307 0.660997947 0.660902466 0.660816863 0.660741139 0.660675293 0.660619325 0.660573236 0.660537026 0.660510694 0.660494241 0.660487666 0.66049097 0.660504152 0.660527213 0.660560153 0.660602971 0.660655667 0.660718242 0.660790695 0.660873027 0.660965238 0.661067327 0.661179295 0.661301141 0.661432865  0.661398906 0.661283199 0.661179057 0.661086478 0.661005464 0.660936013 0.660878127 0.660831804 0.660797045 0.66077385 0.660762219 0.660762152 0.660773649 0.66079671 0.660831335 0.660877523 0.660935276 0.661004593 0.661085473 0.661177918 0.661281926 0.661397498 0.661524634 0.661663335 0.661813599 0.661975427 0.662148819 0.662333774 0.662530294 0.662738378 0.662958026 0.663189237 0.663432013 0.663686352 0.663952256 0.664229723 0.664518754 0.664819349 0.665131509 0.665455232 0.665790519 0.66613737 0.666495784 0.666865763 0.667247306 0.667640412 0.668045083 0.668461318 0.668889116 0.669328478  0.666885761 0.666725805 0.666605192 0.666523922 0.666481995 0.666479411 0.66651617 0.666592271 0.666707716 0.666862503 0.667056634 0.667290107 0.667562923 0.667875082 0.668226584 0.668617429 0.669047617 0.669517148 0.670026022 0.670574238 0.671161798 0.6717887 0.672454945 0.673160534 0.673905465 0.674689739 0.675513356 0.676376316 0.677278618 0.678220264 0.679201253 0.680221584 0.681281259 0.682380276 0.683518636 0.684696339 0.685913386 0.687169775 0.688465506 0.689800581 0.691174999 0.69258876 0.694041863 0.69553431 0.697066099 0.698637231 0.700247707 0.701897525 0.703586686 0.70531519  0.705804702 0.706481055 0.707209022 0.707988605 0.708819803 0.709702615 0.710637043 0.711623085 0.712660742 0.713750014 0.714890902 0.716083404 0.717327521 0.718623252 0.719970599 0.721369561 0.722820138 0.724322329 0.725876136 0.727481557 0.729138594 0.730847245 0.732607511 0.734419392 0.736282888 0.738197999 0.740164725 0.742183066 0.744253022 0.746374593 0.748547778 0.750772579 0.753048994 0.755377025 0.75775667 0.76018793 0.762670805 0.765205295 0.7677914 0.77042912 0.773118455 0.775859405 0.77865197 0.781496149 0.784391944 0.787339353 0.790338378 0.793389017 0.796491271 0.79964514  0.82364677 0.828009211 0.832223625 0.836290011 0.840208369 0.843978698 0.847601 0.851075273 0.854401518 0.857579736 0.860609925 0.863492086 0.866226219 0.868812324 0.871250401 0.87354045 0.875682471 0.877676463 0.879522428 0.881220365 0.882770273 0.884172154 0.885426006 0.88653183 0.887489626 0.888299395 0.888961135 0.889474847 0.88984053 0.890058186 0.890127814 0.890049414 0.889822985 0.889448529 0.888926045 0.888255532 0.887436991 0.886470423 0.885355826 0.884093201 0.882682548 0.881123867 0.879417158 0.877562421 0.875559655 0.873408862 0.871110041 0.868663191 0.866068314 0.863325408  0.86917607 0.870844842 0.872281666 0.873486544 0.874459473 0.875200456 0.87570949 0.875986578 0.876031718 0.875844911 0.875426156 0.874775454 0.873892805 0.872778208 0.871431664 0.869853172 0.868042733 0.866000347 0.863726013 0.861219732 0.858481504 0.855511328 0.852309204 0.848875134 0.845209116 0.84131115 0.837181237 0.832819377 0.82822557 0.823399815 0.818342112 0.813052462 0.807530865 0.801777321 0.795791829 0.789574389 0.783125003 0.776443668 0.769530387 0.762385158 0.755007982 0.747398858 0.739557787 0.731484769 0.723179803 0.71464289 0.705874029 0.696873221 0.687640466 0.678175763  0.625757856 0.616706454 0.607833229 0.599138181 0.59062131 0.582282615 0.574122096 0.566139755 0.55833559 0.550709602 0.54326179 0.535992155 0.528900697 0.521987416 0.515252311 0.508695383 0.502316631 0.496116056 0.490093658 0.484249437 0.478583392 0.473095524 0.467785833 0.462654318 0.45770098 0.452925818 0.448328834 0.443910026 0.439669394 0.43560694 0.431722661 0.42801656 0.424488635 0.421138887 0.417967316 0.414973921 0.412158704 0.409521662 0.407062798 0.40478211 0.402679598 0.400755264 0.399009106 0.397441125 0.39605132 0.394839692 0.393806241 0.392950966 0.392273869 0.391774947  0.402059468 0.39868421 0.395385317 0.392162792 0.389016632 0.385946838 0.38295341 0.380036349 0.377195654 0.374431325 0.371743362 0.369131765 0.366596534 0.364137669 0.361755171 0.359449039 0.357219272 0.355065872 0.352988838 0.35098817 0.349063869 0.347215933 0.345444364 0.34374916 0.342130323 0.340587852 0.339121747 0.337732009 0.336418636 0.335181629 0.334020989 0.332936715 0.331928807 0.330997265 0.330142089 0.329363279 0.328660836 0.328034758 0.327485047 0.327011702 0.326614723 0.32629411 0.326049863 0.325881982 0.325790468 0.325775319 0.325836537 0.325974121 0.326188071 0.326478387  0.33281203 0.332033319 0.331273691 0.330533147 0.329811686 0.329109308 0.328426013 0.327761802 0.327116674 0.32649063 0.325883668 0.325295791 0.324726996 0.324177285 0.323646657 0.323135112 0.322642651 0.322169272 0.321714978 0.321279766 0.320863638 0.320466593 0.320088632 0.319729754 0.319389959 0.319069247 0.318767619 0.318485074 0.318221612 0.317977234 0.317751939 0.317545727 0.317358599 0.317190554 0.317041592 0.316911714 0.316800919 0.316709207 0.316636578 0.316583033 0.316548571 0.316533193 0.316536898 0.316559686 0.316601557 0.316662512 0.31674255 0.316841671 0.316959876 0.317097164  0.319571277 0.319536653 0.319498861 0.319457903 0.319413778 0.319366485 0.319316026 0.319262399 0.319205606 0.319145645 0.319082518 0.319016224 0.318946762 0.318874134 0.318798338 0.318719376 0.318637246 0.318551949 0.318463486 0.318371855 0.318277058 0.318179093 0.318077962 0.317973663 0.317866197 0.317755565 0.317641765 0.317524798 0.317404665 0.317281364 0.317154896 0.317025261 0.31689246 0.316756491 0.316617355 0.316475052 0.316329583 0.316180946 0.316029142 0.315874171 0.315716033 0.315554728 0.315390257 0.315222618 0.315051812 0.314877839 0.314700699 0.314520392 0.314336918 0.314150277  0.315238482 0.31527191 0.315289901 0.315292457 0.315279577 0.31525126 0.315207508 0.31514832 0.315073696 0.314983636 0.31487814 0.314757208 0.31462084 0.314469036 0.314301796 0.314119121 0.313921009 0.313707461 0.313478478 0.313234058 0.312974203 0.312698912 0.312408184 0.312102021 0.311780422 0.311443387 0.311090916 0.310723009 0.310339666 0.309940887 0.309526672 0.309097022 0.308651935 0.308191412 0.307715454 0.307224059 0.306717229 0.306194962 0.30565726 0.305104122 0.304535548 0.303951538 0.303352091 0.302737209 0.302106891 0.301461138 0.300799948 0.300123322 0.29943126 0.298723763  0.294936646 0.294231181 0.293539697 0.292862192 0.292198668 0.291549124 0.29091356 0.290291976 0.289684373 0.28909075 0.288511107 0.287945444 0.287393762 0.286856059 0.286332337 0.285822595 0.285326834 0.284845052 0.284377251 0.28392343 0.283483589 0.283057728 0.282645848 0.282247948 0.281864028 0.281494088 0.281138129 0.280796149 0.28046815 0.280154131 0.279854093 0.279568034 0.279295956 0.279037858 0.27879374 0.278563602 0.278347445 0.278145268 0.277957071 0.277782854 0.277622618 0.277476361 0.277344085 0.277225789 0.277121474 0.277031138 0.276954783 0.276892408 0.276844013 0.276809599  0.275143877 0.274598381 0.274082659 0.273596713 0.273140541 0.272714144 0.272317522 0.271950676 0.271613604 0.271306307 0.271028785 0.270781038 0.270563066 0.270374869 0.270216447 0.2700878 0.269988928 0.269919831 0.269880509 0.269870962 0.26989119 0.269941193 0.27002097 0.270130523 0.270269851 0.270438954 0.270637831 0.270866484 0.271124911 0.271413114 0.271731091 0.272078844 0.272456371 0.272863674 0.273300751 0.273767604 0.274264231 0.274790633 0.275346811 0.275932763 0.27654849 0.277193992 0.277869269 0.278574321 0.279309149 0.280073751 0.280868128 0.28169228 0.282546207 0.283429909  0.282803463 0.282824942 0.282890979 0.283001574 0.283156727 0.283356439 0.283600708 0.283889536 0.284222922 0.284600867 0.285023369 0.28549043 0.286002049 0.286558227 0.287158962 0.287804256 0.288494108 0.289228518 0.290007486 0.290831013 0.291699098 0.292611741 0.293568942 0.294570702 0.295617019 0.296707895 0.297843329 0.299023322 0.300247872 0.301516981 0.302830648 0.304188874 0.305591657 0.307038999 0.308530899 0.310067357 0.311648373 0.313273948 0.314944081 0.316658772 0.318418021 0.320221828 0.322070194 0.323963118 0.3259006 0.327882641 0.329909239 0.331980396 0.334096111 0.336256384  0.319796555 0.31878182 0.317990825 0.317423568 0.31708005 0.316960271 0.317064231 0.31739193 0.317943368 0.318718545 0.319717461 0.320940116 0.32238651 0.324056643 0.325950515 0.328068125 0.330409475 0.332974564 0.335763391 0.338775958 0.342012263 0.345472308 0.349156091 0.353063614 0.357194875 0.361549876 0.366128615 0.370931093 0.37595731 0.381207267 0.386680962 0.392378396 0.398299569 0.404444481 0.410813132 0.417405522 0.424221651 0.431261519 0.438525126 0.446012472 0.453723557 0.46165838 0.469816943 0.478199245 0.486805285 0.495635065 0.504688583 0.513965841 0.523466837 0.533191573  0.575714248 0.584045535 0.592287849 0.60044119 0.608505557 0.61648095 0.624367371 0.632164818 0.639873292 0.647492792 0.655023319 0.662464872 0.669817453 0.67708106 0.684255693 0.691341353 0.69833804 0.705245753 0.712064493 0.71879426 0.725435053 0.731986873 0.73844972 0.744823593 0.751108493 0.75730442 0.763411373 0.769429353 0.775358359 0.781198392 0.786949452 0.792611538 0.798184651 0.803668791 0.809063957 0.81437015 0.819587369 0.824715615 0.829754888 0.834705188 0.839566514 0.844338866 0.849022246 0.853616652 0.858122084 0.862538543 0.866866029 0.871104542 0.875254081 0.879314647  0.903631507 0.912082235 0.920248675 0.928130828 0.935728692 0.943042268 0.950071556 0.956816557 0.963277269 0.969453694 0.97534583 0.980953679 0.98627724 0.991316512 0.996071497 1.000542194 1.004728603 1.008630724 1.012248557 1.015582102 1.01863136 1.021396329 1.02387701 1.026073404 1.027985509 1.029613327 1.030956856 1.032016098 1.032791052 1.033281718 1.033488095 1.033410185 1.033047987 1.032401501 1.031470727 1.030255666 1.028756316 1.026972678 1.024904752 1.022552539 1.019916037 1.016995248 1.013790171 1.010300805 1.006527152 1.002469211 0.998126982 0.993500465 0.98858966 0.983394567  0.943754357 0.941162559 0.938614417 0.936109931 0.933649101 0.931231928 0.92885841 0.926528548 0.924242342 0.921999793 0.919800899 0.917645661 0.915534079 0.913466154 0.911441884 0.909461271 0.907524313 0.905631011 0.903781366 0.901975376 0.900213043 0.898494365 0.896819344 0.895187979 0.893600269 0.892056216 0.890555818 0.889099077 0.887685992 0.886316562 0.884990789 0.883708672 0.882470211 0.881275405 0.880124256 0.879016763 0.877952926 0.876932745 0.875956219 0.87502335 0.874134137 0.87328858 0.872486679 0.871728434 0.871013845 0.870342912 0.869715635 0.869132014 0.868592049 0.86809574  0.870462785 0.869287217 0.868128236 0.866985841 0.865860034 0.864750814 0.86365818 0.862582133 0.861522674 0.860479801 0.859453515 0.858443816 0.857450704 0.856474179 0.85551424 0.854570889 0.853644125 0.852733947 0.851840357 0.850963353 0.850102937 0.849259107 0.848431864 0.847621208 0.846827139 0.846049657 0.845288762 0.844544454 0.843816732 0.843105598 0.842411051 0.84173309 0.841071716 0.84042693 0.83979873 0.839187117 0.838592091 0.838013652 0.8374518 0.836906535 0.836377857 0.835865765 0.835370261 0.834891343 0.834429013 0.833983269 0.833554112 0.833141543 0.83274556 0.832366164  0.835684063 0.835347185 0.83499156 0.834617186 0.834224065 0.833812196 0.833381579 0.832932214 0.832464102 0.831977241 0.831471632 0.830947276 0.830404172 0.82984232 0.82926172 0.828662372 0.828044276 0.827407433 0.826751841 0.826077502 0.825384415 0.82467258 0.823941997 0.823192666 0.822424587 0.821637761 0.820832186 0.820007864 0.819164794 0.818302976 0.81742241 0.816523096 0.815605034 0.814668225 0.813712667 0.812738362 0.811745309 0.810733507 0.809702959 0.808653662 0.807585617 0.806498824 0.805393284 0.804268996 0.80312596 0.801964175 0.800783644 0.799584364 0.798366336 0.79712956  0.792992571 0.791855052 0.790726447 0.789606756 0.788495979 0.787394117 0.786301169 0.785217134 0.784142014 0.783075809 0.782018517 0.78097014 0.779930677 0.778900128 0.777878493 0.776865773 0.775861966 0.774867074 0.773881096 0.772904032 0.771935883 0.770976647 0.770026326 0.769084919 0.768152426 0.767228848 0.766314183 0.765408433 0.764511597 0.763623675 0.762744668 0.761874574 0.761013395 0.76016113 0.759317779 0.758483343 0.75765782 0.756841212 0.756033518 0.755234738 0.754444872 0.753663921 0.752891884 0.752128761 0.751374552 0.750629257 0.749892877 0.74916541 0.748446858 0.74773722  0.771064366 0.772917712 0.774549305 0.775959144 0.77714723 0.778113563 0.778858142 0.779380968 0.779682041 0.77976136 0.779618926 0.779254739 0.778668798 0.777861104 0.776831657 0.775580456 0.774107502 0.772412795 0.770496334 0.76835812 0.765998152 0.763416431 0.760612957 0.75758773 0.754340749 0.750872015 0.747181527 0.743269286 0.739135292 0.734779544 0.730202043 0.725402789 0.720381781 0.71513902 0.709674506 0.703988238 0.698080217 0.691950443 0.685598915 0.679025634 0.672230599 0.665213812 0.65797527 0.650514976 0.642832928 0.634929127 0.626803572 0.618456265 0.609887203 0.601096389  
                                                        
SCHEDULE LAT_WKDAY
HOURS  = 0.00        0.02        0.04        0.06        0.08        0.10        0.12        0.14        0.16        0.18        0.20        0.22        0.24        0.26        0.28        0.30        0.32        0.34        0.36        0.38        0.40        0.42        0.44        0.46        0.48        0.50        0.52        0.54        0.56        0.58        0.60        0.62        0.64        0.66        0.68        0.70        0.72        0.74        0.76        0.78        0.80        0.82        0.84        0.86        0.88        0.90        0.92        0.94        0.96        0.98        1.00        1.02        1.04        1.06        1.08        1.10        1.12        1.14        1.16        1.18        1.20        1.22        1.24        1.26        1.28        1.30        1.32        1.34        1.36        1.38        1.40        1.42        1.44        1.46        1.48        1.50        1.52        1.54        1.56        1.58        1.60        1.62        1.64        1.66        1.68        1.70        1.72        1.74        1.76        1.78        1.80        1.82        1.84        1.86        1.88        1.90        1.92        1.94        1.96        1.98        2.00        2.02        2.04        2.06        2.08        2.10        2.12        2.14        2.16        2.18        2.20        2.22        2.24        2.26        2.28        2.30        2.32        2.34        2.36        2.38        2.40        2.42        2.44        2.46        2.48        2.50        2.52        2.54        2.56        2.58        2.60        2.62        2.64        2.66        2.68        2.70        2.72        2.74        2.76        2.78        2.80        2.82        2.84        2.86        2.88        2.90        2.92        2.94        2.96        2.98        3.00        3.02        3.04        3.06        3.08        3.10        3.12        3.14        3.16        3.18        3.20        3.22        3.24        3.26        3.28        3.30        3.32        3.34        3.36        3.38        3.40        3.42        3.44        3.46        3.48        3.50        3.52        3.54        3.56        3.58        3.60        3.62        3.64        3.66        3.68        3.70        3.72        3.74        3.76        3.78        3.80        3.82        3.84        3.86        3.88        3.90        3.92        3.94        3.96        3.98        4.00        4.02        4.04        4.06        4.08        4.10        4.12        4.14        4.16        4.18        4.20        4.22        4.24        4.26        4.28        4.30        4.32        4.34        4.36        4.38        4.40        4.42        4.44        4.46        4.48        4.50        4.52        4.54        4.56        4.58        4.60        4.62        4.64        4.66        4.68        4.70        4.72        4.74        4.76        4.78        4.80        4.82        4.84        4.86        4.88        4.90        4.92        4.94        4.96        4.98        5.00        5.02        5.04        5.06        5.08        5.10        5.12        5.14        5.16        5.18        5.20        5.22        5.24        5.26        5.28        5.30        5.32        5.34        5.36        5.38        5.40        5.42        5.44        5.46        5.48        5.50        5.52        5.54        5.56        5.58        5.60        5.62        5.64        5.66        5.68        5.70        5.72        5.74        5.76        5.78        5.80        5.82        5.84        5.86        5.88        5.90        5.92        5.94        5.96        5.98        6.00        6.02        6.04        6.06        6.08        6.10        6.12        6.14        6.16        6.18        6.20        6.22        6.24        6.26        6.28        6.30        6.32        6.34        6.36        6.38        6.40        6.42        6.44        6.46        6.48        6.50        6.52        6.54        6.56        6.58        6.60        6.62        6.64        6.66        6.68        6.70        6.72        6.74        6.76        6.78        6.80        6.82        6.84        6.86        6.88        6.90        6.92        6.94        6.96        6.98        7.00        7.02        7.04        7.06        7.08        7.10        7.12        7.14        7.16        7.18        7.20        7.22        7.24        7.26        7.28        7.30        7.32        7.34        7.36        7.38        7.40        7.42        7.44        7.46        7.48        7.50        7.52        7.54        7.56        7.58        7.60        7.62        7.64        7.66        7.68        7.70        7.72        7.74        7.76        7.78        7.80        7.82        7.84        7.86        7.88        7.90        7.92        7.94        7.96        7.98        8.00        8.02        8.04        8.06        8.08        8.10        8.12        8.14        8.16        8.18        8.20        8.22        8.24        8.26        8.28        8.30        8.32        8.34        8.36        8.38        8.40        8.42        8.44        8.46        8.48        8.50        8.52        8.54        8.56        8.58        8.60        8.62        8.64        8.66        8.68        8.70        8.72        8.74        8.76        8.78        8.80        8.82        8.84        8.86        8.88        8.90        8.92        8.94        8.96        8.98        9.00        9.02        9.04        9.06        9.08        9.10        9.12        9.14        9.16        9.18        9.20        9.22        9.24        9.26        9.28        9.30        9.32        9.34        9.36        9.38        9.40        9.42        9.44        9.46        9.48        9.50        9.52        9.54        9.56        9.58        9.60        9.62        9.64        9.66        9.68        9.70        9.72        9.74        9.76        9.78        9.80        9.82        9.84        9.86        9.88        9.90        9.92        9.94        9.96        9.98        10.00       10.02       10.04       10.06       10.08       10.10       10.12       10.14       10.16       10.18       10.20       10.22       10.24       10.26       10.28       10.30       10.32       10.34       10.36       10.38       10.40       10.42       10.44       10.46       10.48       10.50       10.52       10.54       10.56       10.58       10.60       10.62       10.64       10.66       10.68       10.70       10.72       10.74       10.76       10.78       10.80       10.82       10.84       10.86       10.88       10.90       10.92       10.94       10.96       10.98       11.00       11.02       11.04       11.06       11.08       11.10       11.12       11.14       11.16       11.18       11.20       11.22       11.24       11.26       11.28       11.30       11.32       11.34       11.36       11.38       11.40       11.42       11.44       11.46       11.48       11.50       11.52       11.54       11.56       11.58       11.60       11.62       11.64       11.66       11.68       11.70       11.72       11.74       11.76       11.78       11.80       11.82       11.84       11.86       11.88       11.90       11.92       11.94       11.96       11.98       12.00       12.02       12.04       12.06       12.08       12.10       12.12       12.14       12.16       12.18       12.20       12.22       12.24       12.26       12.28       12.30       12.32       12.34       12.36       12.38       12.40       12.42       12.44       12.46       12.48       12.50       12.52       12.54       12.56       12.58       12.60       12.62       12.64       12.66       12.68       12.70       12.72       12.74       12.76       12.78       12.80       12.82       12.84       12.86       12.88       12.90       12.92       12.94       12.96       12.98       13.00       13.02       13.04       13.06       13.08       13.10       13.12       13.14       13.16       13.18       13.20       13.22       13.24       13.26       13.28       13.30       13.32       13.34       13.36       13.38       13.40       13.42       13.44       13.46       13.48       13.50       13.52       13.54       13.56       13.58       13.60       13.62       13.64       13.66       13.68       13.70       13.72       13.74       13.76       13.78       13.80       13.82       13.84       13.86       13.88       13.90       13.92       13.94       13.96       13.98       14.00       14.02       14.04       14.06       14.08       14.10       14.12       14.14       14.16       14.18       14.20       14.22       14.24       14.26       14.28       14.30       14.32       14.34       14.36       14.38       14.40       14.42       14.44       14.46       14.48       14.50       14.52       14.54       14.56       14.58       14.60       14.62       14.64       14.66       14.68       14.70       14.72       14.74       14.76       14.78       14.80       14.82       14.84       14.86       14.88       14.90       14.92       14.94       14.96       14.98       15.00       15.02       15.04       15.06       15.08       15.10       15.12       15.14       15.16       15.18       15.20       15.22       15.24       15.26       15.28       15.30       15.32       15.34       15.36       15.38       15.40       15.42       15.44       15.46       15.48       15.50       15.52       15.54       15.56       15.58       15.60       15.62       15.64       15.66       15.68       15.70       15.72       15.74       15.76       15.78       15.80       15.82       15.84       15.86       15.88       15.90       15.92       15.94       15.96       15.98       16.00       16.02       16.04       16.06       16.08       16.10       16.12       16.14       16.16       16.18       16.20       16.22       16.24       16.26       16.28       16.30       16.32       16.34       16.36       16.38       16.40       16.42       16.44       16.46       16.48       16.50       16.52       16.54       16.56       16.58       16.60       16.62       16.64       16.66       16.68       16.70       16.72       16.74       16.76       16.78       16.80       16.82       16.84       16.86       16.88       16.90       16.92       16.94       16.96       16.98       17.00       17.02       17.04       17.06       17.08       17.10       17.12       17.14       17.16       17.18       17.20       17.22       17.24       17.26       17.28       17.30       17.32       17.34       17.36       17.38       17.40       17.42       17.44       17.46       17.48       17.50       17.52       17.54       17.56       17.58       17.60       17.62       17.64       17.66       17.68       17.70       17.72       17.74       17.76       17.78       17.80       17.82       17.84       17.86       17.88       17.90       17.92       17.94       17.96       17.98       18.00       18.02       18.04       18.06       18.08       18.10       18.12       18.14       18.16       18.18       18.20       18.22       18.24       18.26       18.28       18.30       18.32       18.34       18.36       18.38       18.40       18.42       18.44       18.46       18.48       18.50       18.52       18.54       18.56       18.58       18.60       18.62       18.64       18.66       18.68       18.70       18.72       18.74       18.76       18.78       18.80       18.82       18.84       18.86       18.88       18.90       18.92       18.94       18.96       18.98       19.00       19.02       19.04       19.06       19.08       19.10       19.12       19.14       19.16       19.18       19.20       19.22       19.24       19.26       19.28       19.30       19.32       19.34       19.36       19.38       19.40       19.42       19.44       19.46       19.48       19.50       19.52       19.54       19.56       19.58       19.60       19.62       19.64       19.66       19.68       19.70       19.72       19.74       19.76       19.78       19.80       19.82       19.84       19.86       19.88       19.90       19.92       19.94       19.96       19.98       20.00       20.02       20.04       20.06       20.08       20.10       20.12       20.14       20.16       20.18       20.20       20.22       20.24       20.26       20.28       20.30       20.32       20.34       20.36       20.38       20.40       20.42       20.44       20.46       20.48       20.50       20.52       20.54       20.56       20.58       20.60       20.62       20.64       20.66       20.68       20.70       20.72       20.74       20.76       20.78       20.80       20.82       20.84       20.86       20.88       20.90       20.92       20.94       20.96       20.98       21.00       21.02       21.04       21.06       21.08       21.10       21.12       21.14       21.16       21.18       21.20       21.22       21.24       21.26       21.28       21.30       21.32       21.34       21.36       21.38       21.40       21.42       21.44       21.46       21.48       21.50       21.52       21.54       21.56       21.58       21.60       21.62       21.64       21.66       21.68       21.70       21.72       21.74       21.76       21.78       21.80       21.82       21.84       21.86       21.88       21.90       21.92       21.94       21.96       21.98       22.00       22.02       22.04       22.06       22.08       22.10       22.12       22.14       22.16       22.18       22.20       22.22       22.24       22.26       22.28       22.30       22.32       22.34       22.36       22.38       22.40       22.42       22.44       22.46       22.48       22.50       22.52       22.54       22.56       22.58       22.60       22.62       22.64       22.66       22.68       22.70       22.72       22.74       22.76       22.78       22.80       22.82       22.84       22.86       22.88       22.90       22.92       22.94       22.96       22.98       23.00       23.02       23.04       23.06       23.08       23.10       23.12       23.14       23.16       23.18       23.20       23.22       23.24       23.26       23.28       23.30       23.32       23.34       23.36       23.38       23.40       23.42       23.44       23.46       23.48       23.50       23.52       23.54       23.56       23.58       23.60       23.62       23.64       23.66       23.68       23.70       23.72       23.74       23.76       23.78       23.80       23.82       23.84       23.86       23.88       23.90       23.92       23.94       23.96       23.98      
VALUES = 0.70538966 0.704329924 0.703291178 0.702273421 0.701276652 0.700300873 0.699346082 0.69841228 0.697499468 0.696607644 0.695736809 0.694886963 0.694058106 0.693250238 0.692463359 0.691697469 0.690952568 0.690228656 0.689525732 0.688843798 0.688182852 0.687542896 0.686923928 0.68632595 0.68574896 0.685192959 0.684657947 0.684143924 0.68365089 0.683178845 0.682727789 0.682297722 0.681888644 0.681500555 0.681133454 0.680787343 0.68046222 0.680158087 0.679874942 0.679612787 0.67937162 0.679151442 0.678952253 0.678774053 0.678616842 0.67848062 0.678365387 0.678271143 0.678197888 0.678145621  0.680053849 0.679742268 0.679433057 0.679126215 0.678821743 0.678519641 0.678219909 0.677922546 0.677627553 0.67733493 0.677044676 0.676756792 0.676471278 0.676188133 0.675907358 0.675628953 0.675352917 0.675079252 0.674807955 0.674539029 0.674272472 0.674008285 0.673746468 0.67348702 0.673229942 0.672975234 0.672722895 0.672472926 0.672225327 0.671980097 0.671737238 0.671496747 0.671258627 0.671022876 0.670789495 0.670558484 0.670329842 0.67010357 0.669879668 0.669658135 0.669438972 0.669222179 0.669007755 0.668795701 0.668586017 0.668378703 0.668173758 0.667971183 0.667770978 0.667573142  0.666595505 0.666253061 0.665920495 0.665597807 0.665284998 0.664982068 0.664689016 0.664405842 0.664132547 0.663869131 0.663615593 0.663371933 0.663138153 0.66291425 0.662700226 0.662496081 0.662301814 0.662117426 0.661942916 0.661778285 0.661623533 0.661478659 0.661343663 0.661218546 0.661103307 0.660997947 0.660902466 0.660816863 0.660741139 0.660675293 0.660619325 0.660573236 0.660537026 0.660510694 0.660494241 0.660487666 0.66049097 0.660504152 0.660527213 0.660560153 0.660602971 0.660655667 0.660718242 0.660790695 0.660873027 0.660965238 0.661067327 0.661179295 0.661301141 0.661432865  0.661398906 0.661283199 0.661179057 0.661086478 0.661005464 0.660936013 0.660878127 0.660831804 0.660797045 0.66077385 0.660762219 0.660762152 0.660773649 0.66079671 0.660831335 0.660877523 0.660935276 0.661004593 0.661085473 0.661177918 0.661281926 0.661397498 0.661524634 0.661663335 0.661813599 0.661975427 0.662148819 0.662333774 0.662530294 0.662738378 0.662958026 0.663189237 0.663432013 0.663686352 0.663952256 0.664229723 0.664518754 0.664819349 0.665131509 0.665455232 0.665790519 0.66613737 0.666495784 0.666865763 0.667247306 0.667640412 0.668045083 0.668461318 0.668889116 0.669328478  0.666885761 0.666725805 0.666605192 0.666523922 0.666481995 0.666479411 0.66651617 0.666592271 0.666707716 0.666862503 0.667056634 0.667290107 0.667562923 0.667875082 0.668226584 0.668617429 0.669047617 0.669517148 0.670026022 0.670574238 0.671161798 0.6717887 0.672454945 0.673160534 0.673905465 0.674689739 0.675513356 0.676376316 0.677278618 0.678220264 0.679201253 0.680221584 0.681281259 0.682380276 0.683518636 0.684696339 0.685913386 0.687169775 0.688465506 0.689800581 0.691174999 0.69258876 0.694041863 0.69553431 0.697066099 0.698637231 0.700247707 0.701897525 0.703586686 0.70531519  0.705804702 0.706481055 0.707209022 0.707988605 0.708819803 0.709702615 0.710637043 0.711623085 0.712660742 0.713750014 0.714890902 0.716083404 0.717327521 0.718623252 0.719970599 0.721369561 0.722820138 0.724322329 0.725876136 0.727481557 0.729138594 0.730847245 0.732607511 0.734419392 0.736282888 0.738197999 0.740164725 0.742183066 0.744253022 0.746374593 0.748547778 0.750772579 0.753048994 0.755377025 0.75775667 0.76018793 0.762670805 0.765205295 0.7677914 0.77042912 0.773118455 0.775859405 0.77865197 0.781496149 0.784391944 0.787339353 0.790338378 0.793389017 0.796491271 0.79964514  0.82364677 0.828009211 0.832223625 0.836290011 0.840208369 0.843978698 0.847601 0.851075273 0.854401518 0.857579736 0.860609925 0.863492086 0.866226219 0.868812324 0.871250401 0.87354045 0.875682471 0.877676463 0.879522428 0.881220365 0.882770273 0.884172154 0.885426006 0.88653183 0.887489626 0.888299395 0.888961135 0.889474847 0.88984053 0.890058186 0.890127814 0.890049414 0.889822985 0.889448529 0.888926045 0.888255532 0.887436991 0.886470423 0.885355826 0.884093201 0.882682548 0.881123867 0.879417158 0.877562421 0.875559655 0.873408862 0.871110041 0.868663191 0.866068314 0.863325408  0.86917607 0.870844842 0.872281666 0.873486544 0.874459473 0.875200456 0.87570949 0.875986578 0.876031718 0.875844911 0.875426156 0.874775454 0.873892805 0.872778208 0.871431664 0.869853172 0.868042733 0.866000347 0.863726013 0.861219732 0.858481504 0.855511328 0.852309204 0.848875134 0.845209116 0.84131115 0.837181237 0.832819377 0.82822557 0.823399815 0.818342112 0.813052462 0.807530865 0.801777321 0.795791829 0.789574389 0.783125003 0.776443668 0.769530387 0.762385158 0.755007982 0.747398858 0.739557787 0.731484769 0.723179803 0.71464289 0.705874029 0.696873221 0.687640466 0.678175763  0.625757856 0.616706454 0.607833229 0.599138181 0.59062131 0.582282615 0.574122096 0.566139755 0.55833559 0.550709602 0.54326179 0.535992155 0.528900697 0.521987416 0.515252311 0.508695383 0.502316631 0.496116056 0.490093658 0.484249437 0.478583392 0.473095524 0.467785833 0.462654318 0.45770098 0.452925818 0.448328834 0.443910026 0.439669394 0.43560694 0.431722661 0.42801656 0.424488635 0.421138887 0.417967316 0.414973921 0.412158704 0.409521662 0.407062798 0.40478211 0.402679598 0.400755264 0.399009106 0.397441125 0.39605132 0.394839692 0.393806241 0.392950966 0.392273869 0.391774947  0.402059468 0.39868421 0.395385317 0.392162792 0.389016632 0.385946838 0.38295341 0.380036349 0.377195654 0.374431325 0.371743362 0.369131765 0.366596534 0.364137669 0.361755171 0.359449039 0.357219272 0.355065872 0.352988838 0.35098817 0.349063869 0.347215933 0.345444364 0.34374916 0.342130323 0.340587852 0.339121747 0.337732009 0.336418636 0.335181629 0.334020989 0.332936715 0.331928807 0.330997265 0.330142089 0.329363279 0.328660836 0.328034758 0.327485047 0.327011702 0.326614723 0.32629411 0.326049863 0.325881982 0.325790468 0.325775319 0.325836537 0.325974121 0.326188071 0.326478387  0.33281203 0.332033319 0.331273691 0.330533147 0.329811686 0.329109308 0.328426013 0.327761802 0.327116674 0.32649063 0.325883668 0.325295791 0.324726996 0.324177285 0.323646657 0.323135112 0.322642651 0.322169272 0.321714978 0.321279766 0.320863638 0.320466593 0.320088632 0.319729754 0.319389959 0.319069247 0.318767619 0.318485074 0.318221612 0.317977234 0.317751939 0.317545727 0.317358599 0.317190554 0.317041592 0.316911714 0.316800919 0.316709207 0.316636578 0.316583033 0.316548571 0.316533193 0.316536898 0.316559686 0.316601557 0.316662512 0.31674255 0.316841671 0.316959876 0.317097164  0.319571277 0.319536653 0.319498861 0.319457903 0.319413778 0.319366485 0.319316026 0.319262399 0.319205606 0.319145645 0.319082518 0.319016224 0.318946762 0.318874134 0.318798338 0.318719376 0.318637246 0.318551949 0.318463486 0.318371855 0.318277058 0.318179093 0.318077962 0.317973663 0.317866197 0.317755565 0.317641765 0.317524798 0.317404665 0.317281364 0.317154896 0.317025261 0.31689246 0.316756491 0.316617355 0.316475052 0.316329583 0.316180946 0.316029142 0.315874171 0.315716033 0.315554728 0.315390257 0.315222618 0.315051812 0.314877839 0.314700699 0.314520392 0.314336918 0.314150277  0.315238482 0.31527191 0.315289901 0.315292457 0.315279577 0.31525126 0.315207508 0.31514832 0.315073696 0.314983636 0.31487814 0.314757208 0.31462084 0.314469036 0.314301796 0.314119121 0.313921009 0.313707461 0.313478478 0.313234058 0.312974203 0.312698912 0.312408184 0.312102021 0.311780422 0.311443387 0.311090916 0.310723009 0.310339666 0.309940887 0.309526672 0.309097022 0.308651935 0.308191412 0.307715454 0.307224059 0.306717229 0.306194962 0.30565726 0.305104122 0.304535548 0.303951538 0.303352091 0.302737209 0.302106891 0.301461138 0.300799948 0.300123322 0.29943126 0.298723763  0.294936646 0.294231181 0.293539697 0.292862192 0.292198668 0.291549124 0.29091356 0.290291976 0.289684373 0.28909075 0.288511107 0.287945444 0.287393762 0.286856059 0.286332337 0.285822595 0.285326834 0.284845052 0.284377251 0.28392343 0.283483589 0.283057728 0.282645848 0.282247948 0.281864028 0.281494088 0.281138129 0.280796149 0.28046815 0.280154131 0.279854093 0.279568034 0.279295956 0.279037858 0.27879374 0.278563602 0.278347445 0.278145268 0.277957071 0.277782854 0.277622618 0.277476361 0.277344085 0.277225789 0.277121474 0.277031138 0.276954783 0.276892408 0.276844013 0.276809599  0.275143877 0.274598381 0.274082659 0.273596713 0.273140541 0.272714144 0.272317522 0.271950676 0.271613604 0.271306307 0.271028785 0.270781038 0.270563066 0.270374869 0.270216447 0.2700878 0.269988928 0.269919831 0.269880509 0.269870962 0.26989119 0.269941193 0.27002097 0.270130523 0.270269851 0.270438954 0.270637831 0.270866484 0.271124911 0.271413114 0.271731091 0.272078844 0.272456371 0.272863674 0.273300751 0.273767604 0.274264231 0.274790633 0.275346811 0.275932763 0.27654849 0.277193992 0.277869269 0.278574321 0.279309149 0.280073751 0.280868128 0.28169228 0.282546207 0.283429909  0.282803463 0.282824942 0.282890979 0.283001574 0.283156727 0.283356439 0.283600708 0.283889536 0.284222922 0.284600867 0.285023369 0.28549043 0.286002049 0.286558227 0.287158962 0.287804256 0.288494108 0.289228518 0.290007486 0.290831013 0.291699098 0.292611741 0.293568942 0.294570702 0.295617019 0.296707895 0.297843329 0.299023322 0.300247872 0.301516981 0.302830648 0.304188874 0.305591657 0.307038999 0.308530899 0.310067357 0.311648373 0.313273948 0.314944081 0.316658772 0.318418021 0.320221828 0.322070194 0.323963118 0.3259006 0.327882641 0.329909239 0.331980396 0.334096111 0.336256384  0.319796555 0.31878182 0.317990825 0.317423568 0.31708005 0.316960271 0.317064231 0.31739193 0.317943368 0.318718545 0.319717461 0.320940116 0.32238651 0.324056643 0.325950515 0.328068125 0.330409475 0.332974564 0.335763391 0.338775958 0.342012263 0.345472308 0.349156091 0.353063614 0.357194875 0.361549876 0.366128615 0.370931093 0.37595731 0.381207267 0.386680962 0.392378396 0.398299569 0.404444481 0.410813132 0.417405522 0.424221651 0.431261519 0.438525126 0.446012472 0.453723557 0.46165838 0.469816943 0.478199245 0.486805285 0.495635065 0.504688583 0.513965841 0.523466837 0.533191573  0.575714248 0.584045535 0.592287849 0.60044119 0.608505557 0.61648095 0.624367371 0.632164818 0.639873292 0.647492792 0.655023319 0.662464872 0.669817453 0.67708106 0.684255693 0.691341353 0.69833804 0.705245753 0.712064493 0.71879426 0.725435053 0.731986873 0.73844972 0.744823593 0.751108493 0.75730442 0.763411373 0.769429353 0.775358359 0.781198392 0.786949452 0.792611538 0.798184651 0.803668791 0.809063957 0.81437015 0.819587369 0.824715615 0.829754888 0.834705188 0.839566514 0.844338866 0.849022246 0.853616652 0.858122084 0.862538543 0.866866029 0.871104542 0.875254081 0.879314647  0.903631507 0.912082235 0.920248675 0.928130828 0.935728692 0.943042268 0.950071556 0.956816557 0.963277269 0.969453694 0.97534583 0.980953679 0.98627724 0.991316512 0.996071497 1.000542194 1.004728603 1.008630724 1.012248557 1.015582102 1.01863136 1.021396329 1.02387701 1.026073404 1.027985509 1.029613327 1.030956856 1.032016098 1.032791052 1.033281718 1.033488095 1.033410185 1.033047987 1.032401501 1.031470727 1.030255666 1.028756316 1.026972678 1.024904752 1.022552539 1.019916037 1.016995248 1.013790171 1.010300805 1.006527152 1.002469211 0.998126982 0.993500465 0.98858966 0.983394567  0.943754357 0.941162559 0.938614417 0.936109931 0.933649101 0.931231928 0.92885841 0.926528548 0.924242342 0.921999793 0.919800899 0.917645661 0.915534079 0.913466154 0.911441884 0.909461271 0.907524313 0.905631011 0.903781366 0.901975376 0.900213043 0.898494365 0.896819344 0.895187979 0.893600269 0.892056216 0.890555818 0.889099077 0.887685992 0.886316562 0.884990789 0.883708672 0.882470211 0.881275405 0.880124256 0.879016763 0.877952926 0.876932745 0.875956219 0.87502335 0.874134137 0.87328858 0.872486679 0.871728434 0.871013845 0.870342912 0.869715635 0.869132014 0.868592049 0.86809574  0.870462785 0.869287217 0.868128236 0.866985841 0.865860034 0.864750814 0.86365818 0.862582133 0.861522674 0.860479801 0.859453515 0.858443816 0.857450704 0.856474179 0.85551424 0.854570889 0.853644125 0.852733947 0.851840357 0.850963353 0.850102937 0.849259107 0.848431864 0.847621208 0.846827139 0.846049657 0.845288762 0.844544454 0.843816732 0.843105598 0.842411051 0.84173309 0.841071716 0.84042693 0.83979873 0.839187117 0.838592091 0.838013652 0.8374518 0.836906535 0.836377857 0.835865765 0.835370261 0.834891343 0.834429013 0.833983269 0.833554112 0.833141543 0.83274556 0.832366164  0.835684063 0.835347185 0.83499156 0.834617186 0.834224065 0.833812196 0.833381579 0.832932214 0.832464102 0.831977241 0.831471632 0.830947276 0.830404172 0.82984232 0.82926172 0.828662372 0.828044276 0.827407433 0.826751841 0.826077502 0.825384415 0.82467258 0.823941997 0.823192666 0.822424587 0.821637761 0.820832186 0.820007864 0.819164794 0.818302976 0.81742241 0.816523096 0.815605034 0.814668225 0.813712667 0.812738362 0.811745309 0.810733507 0.809702959 0.808653662 0.807585617 0.806498824 0.805393284 0.804268996 0.80312596 0.801964175 0.800783644 0.799584364 0.798366336 0.79712956  0.792992571 0.791855052 0.790726447 0.789606756 0.788495979 0.787394117 0.786301169 0.785217134 0.784142014 0.783075809 0.782018517 0.78097014 0.779930677 0.778900128 0.777878493 0.776865773 0.775861966 0.774867074 0.773881096 0.772904032 0.771935883 0.770976647 0.770026326 0.769084919 0.768152426 0.767228848 0.766314183 0.765408433 0.764511597 0.763623675 0.762744668 0.761874574 0.761013395 0.76016113 0.759317779 0.758483343 0.75765782 0.756841212 0.756033518 0.755234738 0.754444872 0.753663921 0.752891884 0.752128761 0.751374552 0.750629257 0.749892877 0.74916541 0.748446858 0.74773722  0.747965784 0.747158173 0.746350556 0.745542931 0.7447353 0.743927661 0.743120016 0.742312364 0.741504704 0.740697038 0.739889365 0.739081685 0.738273998 0.737466304 0.736658603 0.735850895 0.73504318 0.734235458 0.733427729 0.732619993 0.731812251 0.731004501 0.730196744 0.729388981 0.72858121 0.727773432 0.726965648 0.726157856 0.725350058 0.724542253 0.72373444 0.722926621 0.722118795 0.721310961 0.720503121 0.719695274 0.71888742 0.718079559 0.717271691 0.716463816 0.715655934 0.714848045 0.714040149 0.713232247 0.712424337 0.71161642 0.710808496 0.710000566 0.709192628 0.708384684  

SCHEDULE LAT_WKEND
HOURS  = 0.00        0.02        0.04        0.06        0.08        0.10        0.12        0.14        0.16        0.18        0.20        0.22        0.24        0.26        0.28        0.30        0.32        0.34        0.36        0.38        0.40        0.42        0.44        0.46        0.48        0.50        0.52        0.54        0.56        0.58        0.60        0.62        0.64        0.66        0.68        0.70        0.72        0.74        0.76        0.78        0.80        0.82        0.84        0.86        0.88        0.90        0.92        0.94        0.96        0.98        1.00        1.02        1.04        1.06        1.08        1.10        1.12        1.14        1.16        1.18        1.20        1.22        1.24        1.26        1.28        1.30        1.32        1.34        1.36        1.38        1.40        1.42        1.44        1.46        1.48        1.50        1.52        1.54        1.56        1.58        1.60        1.62        1.64        1.66        1.68        1.70        1.72        1.74        1.76        1.78        1.80        1.82        1.84        1.86        1.88        1.90        1.92        1.94        1.96        1.98        2.00        2.02        2.04        2.06        2.08        2.10        2.12        2.14        2.16        2.18        2.20        2.22        2.24        2.26        2.28        2.30        2.32        2.34        2.36        2.38        2.40        2.42        2.44        2.46        2.48        2.50        2.52        2.54        2.56        2.58        2.60        2.62        2.64        2.66        2.68        2.70        2.72        2.74        2.76        2.78        2.80        2.82        2.84        2.86        2.88        2.90        2.92        2.94        2.96        2.98        3.00        3.02        3.04        3.06        3.08        3.10        3.12        3.14        3.16        3.18        3.20        3.22        3.24        3.26        3.28        3.30        3.32        3.34        3.36        3.38        3.40        3.42        3.44        3.46        3.48        3.50        3.52        3.54        3.56        3.58        3.60        3.62        3.64        3.66        3.68        3.70        3.72        3.74        3.76        3.78        3.80        3.82        3.84        3.86        3.88        3.90        3.92        3.94        3.96        3.98        4.00        4.02        4.04        4.06        4.08        4.10        4.12        4.14        4.16        4.18        4.20        4.22        4.24        4.26        4.28        4.30        4.32        4.34        4.36        4.38        4.40        4.42        4.44        4.46        4.48        4.50        4.52        4.54        4.56        4.58        4.60        4.62        4.64        4.66        4.68        4.70        4.72        4.74        4.76        4.78        4.80        4.82        4.84        4.86        4.88        4.90        4.92        4.94        4.96        4.98        5.00        5.02        5.04        5.06        5.08        5.10        5.12        5.14        5.16        5.18        5.20        5.22        5.24        5.26        5.28        5.30        5.32        5.34        5.36        5.38        5.40        5.42        5.44        5.46        5.48        5.50        5.52        5.54        5.56        5.58        5.60        5.62        5.64        5.66        5.68        5.70        5.72        5.74        5.76        5.78        5.80        5.82        5.84        5.86        5.88        5.90        5.92        5.94        5.96        5.98        6.00        6.02        6.04        6.06        6.08        6.10        6.12        6.14        6.16        6.18        6.20        6.22        6.24        6.26        6.28        6.30        6.32        6.34        6.36        6.38        6.40        6.42        6.44        6.46        6.48        6.50        6.52        6.54        6.56        6.58        6.60        6.62        6.64        6.66        6.68        6.70        6.72        6.74        6.76        6.78        6.80        6.82        6.84        6.86        6.88        6.90        6.92        6.94        6.96        6.98        7.00        7.02        7.04        7.06        7.08        7.10        7.12        7.14        7.16        7.18        7.20        7.22        7.24        7.26        7.28        7.30        7.32        7.34        7.36        7.38        7.40        7.42        7.44        7.46        7.48        7.50        7.52        7.54        7.56        7.58        7.60        7.62        7.64        7.66        7.68        7.70        7.72        7.74        7.76        7.78        7.80        7.82        7.84        7.86        7.88        7.90        7.92        7.94        7.96        7.98        8.00        8.02        8.04        8.06        8.08        8.10        8.12        8.14        8.16        8.18        8.20        8.22        8.24        8.26        8.28        8.30        8.32        8.34        8.36        8.38        8.40        8.42        8.44        8.46        8.48        8.50        8.52        8.54        8.56        8.58        8.60        8.62        8.64        8.66        8.68        8.70        8.72        8.74        8.76        8.78        8.80        8.82        8.84        8.86        8.88        8.90        8.92        8.94        8.96        8.98        9.00        9.02        9.04        9.06        9.08        9.10        9.12        9.14        9.16        9.18        9.20        9.22        9.24        9.26        9.28        9.30        9.32        9.34        9.36        9.38        9.40        9.42        9.44        9.46        9.48        9.50        9.52        9.54        9.56        9.58        9.60        9.62        9.64        9.66        9.68        9.70        9.72        9.74        9.76        9.78        9.80        9.82        9.84        9.86        9.88        9.90        9.92        9.94        9.96        9.98        10.00       10.02       10.04       10.06       10.08       10.10       10.12       10.14       10.16       10.18       10.20       10.22       10.24       10.26       10.28       10.30       10.32       10.34       10.36       10.38       10.40       10.42       10.44       10.46       10.48       10.50       10.52       10.54       10.56       10.58       10.60       10.62       10.64       10.66       10.68       10.70       10.72       10.74       10.76       10.78       10.80       10.82       10.84       10.86       10.88       10.90       10.92       10.94       10.96       10.98       11.00       11.02       11.04       11.06       11.08       11.10       11.12       11.14       11.16       11.18       11.20       11.22       11.24       11.26       11.28       11.30       11.32       11.34       11.36       11.38       11.40       11.42       11.44       11.46       11.48       11.50       11.52       11.54       11.56       11.58       11.60       11.62       11.64       11.66       11.68       11.70       11.72       11.74       11.76       11.78       11.80       11.82       11.84       11.86       11.88       11.90       11.92       11.94       11.96       11.98       12.00       12.02       12.04       12.06       12.08       12.10       12.12       12.14       12.16       12.18       12.20       12.22       12.24       12.26       12.28       12.30       12.32       12.34       12.36       12.38       12.40       12.42       12.44       12.46       12.48       12.50       12.52       12.54       12.56       12.58       12.60       12.62       12.64       12.66       12.68       12.70       12.72       12.74       12.76       12.78       12.80       12.82       12.84       12.86       12.88       12.90       12.92       12.94       12.96       12.98       13.00       13.02       13.04       13.06       13.08       13.10       13.12       13.14       13.16       13.18       13.20       13.22       13.24       13.26       13.28       13.30       13.32       13.34       13.36       13.38       13.40       13.42       13.44       13.46       13.48       13.50       13.52       13.54       13.56       13.58       13.60       13.62       13.64       13.66       13.68       13.70       13.72       13.74       13.76       13.78       13.80       13.82       13.84       13.86       13.88       13.90       13.92       13.94       13.96       13.98       14.00       14.02       14.04       14.06       14.08       14.10       14.12       14.14       14.16       14.18       14.20       14.22       14.24       14.26       14.28       14.30       14.32       14.34       14.36       14.38       14.40       14.42       14.44       14.46       14.48       14.50       14.52       14.54       14.56       14.58       14.60       14.62       14.64       14.66       14.68       14.70       14.72       14.74       14.76       14.78       14.80       14.82       14.84       14.86       14.88       14.90       14.92       14.94       14.96       14.98       15.00       15.02       15.04       15.06       15.08       15.10       15.12       15.14       15.16       15.18       15.20       15.22       15.24       15.26       15.28       15.30       15.32       15.34       15.36       15.38       15.40       15.42       15.44       15.46       15.48       15.50       15.52       15.54       15.56       15.58       15.60       15.62       15.64       15.66       15.68       15.70       15.72       15.74       15.76       15.78       15.80       15.82       15.84       15.86       15.88       15.90       15.92       15.94       15.96       15.98       16.00       16.02       16.04       16.06       16.08       16.10       16.12       16.14       16.16       16.18       16.20       16.22       16.24       16.26       16.28       16.30       16.32       16.34       16.36       16.38       16.40       16.42       16.44       16.46       16.48       16.50       16.52       16.54       16.56       16.58       16.60       16.62       16.64       16.66       16.68       16.70       16.72       16.74       16.76       16.78       16.80       16.82       16.84       16.86       16.88       16.90       16.92       16.94       16.96       16.98       17.00       17.02       17.04       17.06       17.08       17.10       17.12       17.14       17.16       17.18       17.20       17.22       17.24       17.26       17.28       17.30       17.32       17.34       17.36       17.38       17.40       17.42       17.44       17.46       17.48       17.50       17.52       17.54       17.56       17.58       17.60       17.62       17.64       17.66       17.68       17.70       17.72       17.74       17.76       17.78       17.80       17.82       17.84       17.86       17.88       17.90       17.92       17.94       17.96       17.98       18.00       18.02       18.04       18.06       18.08       18.10       18.12       18.14       18.16       18.18       18.20       18.22       18.24       18.26       18.28       18.30       18.32       18.34       18.36       18.38       18.40       18.42       18.44       18.46       18.48       18.50       18.52       18.54       18.56       18.58       18.60       18.62       18.64       18.66       18.68       18.70       18.72       18.74       18.76       18.78       18.80       18.82       18.84       18.86       18.88       18.90       18.92       18.94       18.96       18.98       19.00       19.02       19.04       19.06       19.08       19.10       19.12       19.14       19.16       19.18       19.20       19.22       19.24       19.26       19.28       19.30       19.32       19.34       19.36       19.38       19.40       19.42       19.44       19.46       19.48       19.50       19.52       19.54       19.56       19.58       19.60       19.62       19.64       19.66       19.68       19.70       19.72       19.74       19.76       19.78       19.80       19.82       19.84       19.86       19.88       19.90       19.92       19.94       19.96       19.98       20.00       20.02       20.04       20.06       20.08       20.10       20.12       20.14       20.16       20.18       20.20       20.22       20.24       20.26       20.28       20.30       20.32       20.34       20.36       20.38       20.40       20.42       20.44       20.46       20.48       20.50       20.52       20.54       20.56       20.58       20.60       20.62       20.64       20.66       20.68       20.70       20.72       20.74       20.76       20.78       20.80       20.82       20.84       20.86       20.88       20.90       20.92       20.94       20.96       20.98       21.00       21.02       21.04       21.06       21.08       21.10       21.12       21.14       21.16       21.18       21.20       21.22       21.24       21.26       21.28       21.30       21.32       21.34       21.36       21.38       21.40       21.42       21.44       21.46       21.48       21.50       21.52       21.54       21.56       21.58       21.60       21.62       21.64       21.66       21.68       21.70       21.72       21.74       21.76       21.78       21.80       21.82       21.84       21.86       21.88       21.90       21.92       21.94       21.96       21.98       22.00       22.02       22.04       22.06       22.08       22.10       22.12       22.14       22.16       22.18       22.20       22.22       22.24       22.26       22.28       22.30       22.32       22.34       22.36       22.38       22.40       22.42       22.44       22.46       22.48       22.50       22.52       22.54       22.56       22.58       22.60       22.62       22.64       22.66       22.68       22.70       22.72       22.74       22.76       22.78       22.80       22.82       22.84       22.86       22.88       22.90       22.92       22.94       22.96       22.98       23.00       23.02       23.04       23.06       23.08       23.10       23.12       23.14       23.16       23.18       23.20       23.22       23.24       23.26       23.28       23.30       23.32       23.34       23.36       23.38       23.40       23.42       23.44       23.46       23.48       23.50       23.52       23.54       23.56       23.58       23.60       23.62       23.64       23.66       23.68       23.70       23.72       23.74       23.76       23.78       23.80       23.82       23.84       23.86       23.88       23.90       23.92       23.94       23.96       23.98      
VALUES = 0.7680708 0.766916896 0.765785847 0.764677651 0.763592309 0.762529822 0.761490188 0.760473409 0.759479483 0.758508412 0.757560194 0.756634831 0.755732321 0.754852666 0.753995865 0.753161917 0.752350824 0.751562585 0.750797199 0.750054668 0.749334991 0.748638167 0.747964198 0.747313083 0.746684822 0.746079415 0.745496861 0.744937162 0.744400317 0.743886326 0.743395189 0.742926906 0.742481477 0.742058902 0.741659181 0.741282314 0.740928301 0.740597142 0.740288837 0.740003386 0.739740789 0.739501046 0.739284158 0.739090123 0.738918942 0.738770615 0.738645142 0.738542524 0.738462759 0.738405848  0.740483641 0.740144373 0.739807685 0.739473578 0.739142051 0.738813104 0.738486737 0.73816295 0.737841744 0.737523118 0.737207072 0.736893607 0.736582722 0.736274417 0.735968692 0.735665548 0.735364984 0.735067 0.734771596 0.734478773 0.73418853 0.733900867 0.733615784 0.733333282 0.73305336 0.732776018 0.732501257 0.732229076 0.731959475 0.731692454 0.731428014 0.731166153 0.730906873 0.730650174 0.730396054 0.730144515 0.729895556 0.729649178 0.729405379 0.729164161 0.728925523 0.728689466 0.728455989 0.728225092 0.727996775 0.727771038 0.727547882 0.727327306 0.72710931 0.726893895  0.725829385 0.725456511 0.725094393 0.724743031 0.724402426 0.724072577 0.723753484 0.723445148 0.723147568 0.722860744 0.722584677 0.722319366 0.722064811 0.721821013 0.721587971 0.721365685 0.721154156 0.720953383 0.720763366 0.720584106 0.720415602 0.720257854 0.720110863 0.719974628 0.719849149 0.719734427 0.719630461 0.719537251 0.719454798 0.719383101 0.71932216 0.719271976 0.719232548 0.719203876 0.719185961 0.719178802 0.719182399 0.719196753 0.719221863 0.719257729 0.719304352 0.719361731 0.719429867 0.719508758 0.719598406 0.719698811 0.719809971 0.719931888 0.720064562 0.720207992  0.720171014 0.720045026 0.71993163 0.719830825 0.719742611 0.719666989 0.719603959 0.71955352 0.719515672 0.719490416 0.719477752 0.719477679 0.719490197 0.719515307 0.719553009 0.719603302 0.719666186 0.719741662 0.71982973 0.719930389 0.72004364 0.720169482 0.720307915 0.72045894 0.720622557 0.720798765 0.720987565 0.721188956 0.721402938 0.721629512 0.721868678 0.722120435 0.722384784 0.722661724 0.722951256 0.723253379 0.723568094 0.7238954 0.724235297 0.724587787 0.724952867 0.725330539 0.725720803 0.726123658 0.726539105 0.726967143 0.727407773 0.727860994 0.728326807 0.728805211  0.726145433 0.725971263 0.725839933 0.725751441 0.725705788 0.725702975 0.725743 0.725825864 0.725951567 0.726120109 0.72633149 0.726585709 0.726882768 0.727222666 0.727605402 0.728030978 0.728499392 0.729010646 0.729564738 0.73016167 0.73080144 0.731484049 0.732209497 0.732977784 0.73378891 0.734642875 0.735539679 0.736479321 0.737461803 0.738487124 0.739555283 0.740666282 0.741820119 0.743016796 0.744256311 0.745538665 0.746863858 0.74823189 0.749642761 0.751096471 0.75259302 0.754132408 0.755714635 0.757339701 0.759007605 0.760718349 0.762471931 0.764268353 0.766107613 0.767989712  0.768522723 0.769259177 0.770051832 0.770900688 0.771805747 0.772767006 0.773784467 0.774858129 0.775987993 0.777174058 0.778416325 0.779714793 0.781069463 0.782480334 0.783947406 0.78547068 0.787050156 0.788685833 0.790377711 0.79212579 0.793930072 0.795790554 0.797707238 0.799680124 0.80170921 0.803794499 0.805935989 0.80813368 0.810387572 0.812697667 0.815063962 0.817486459 0.819965158 0.822500057 0.825091159 0.827738461 0.830441966 0.833201671 0.836017578 0.838889687 0.841817997 0.844802508 0.847843221 0.850940135 0.854093251 0.857302568 0.860568087 0.863889807 0.867267728 0.870701851  0.887649786 0.891341593 0.894960407 0.898506231 0.901979062 0.905378902 0.908705751 0.911959608 0.915140473 0.918248346 0.921283228 0.924245119 0.927134017 0.929949924 0.93269284 0.935362764 0.937959696 0.940483636 0.942934585 0.945312543 0.947617509 0.949849483 0.952008465 0.954094456 0.956107455 0.958047463 0.959914479 0.961708503 0.963429536 0.965077577 0.966652627 0.968154685 0.969583751 0.970939826 0.972222909 0.973433 0.9745701 0.975634209 0.976625325 0.97754345 0.978388584 0.979160725 0.979859875 0.980486034 0.981039201 0.981519376 0.98192656 0.982260752 0.982521952 0.982710161  0.999362793 1.003134919 1.006675295 1.009983919 1.013060793 1.015905916 1.018519288 1.02090091 1.02305078 1.0249689 1.026655269 1.028109887 1.029332755 1.030323871 1.031083237 1.031610852 1.031906717 1.03197083 1.031803193 1.031403804 1.030772665 1.029909776 1.028815135 1.027488744 1.025930601 1.024140708 1.022119065 1.01986567 1.017380525 1.014663628 1.011714981 1.008534584 1.005122435 1.001478536 0.997602885 0.993495484 0.989156333 0.98458543 0.979782777 0.974748372 0.969482217 0.963984312 0.958254655 0.952293248 0.946100089 0.93967518 0.933018521 0.92613011 0.919009949 0.911658036  0.871335883 0.865542765 0.859832186 0.854204145 0.848658643 0.84319568 0.837815256 0.83251737 0.827302023 0.822169215 0.817118945 0.812151215 0.807266022 0.802463369 0.797743254 0.793105678 0.788550641 0.784078143 0.779688183 0.775380762 0.771155879 0.767013535 0.76295373 0.758976464 0.755081737 0.751269548 0.747539897 0.743892786 0.740328213 0.736846179 0.733446684 0.730129727 0.726895309 0.72374343 0.72067409 0.717687288 0.714783025 0.7119613 0.709222115 0.706565468 0.70399136 0.70149979 0.699090759 0.696764267 0.694520314 0.692358899 0.690280023 0.688283686 0.686369887 0.684538627  0.68246841 0.678701724 0.675020662 0.671425226 0.667915414 0.664491228 0.661152667 0.657899731 0.65473242 0.651650734 0.648654673 0.645744237 0.642919427 0.640180241 0.63752668 0.634958745 0.632476434 0.630079749 0.627768689 0.625543254 0.623403443 0.621349258 0.619380698 0.617497763 0.615700454 0.613988769 0.612362709 0.610822274 0.609367465 0.60799828 0.606714721 0.605516787 0.604404477 0.603377793 0.602436734 0.6015813 0.600811491 0.600127307 0.599528748 0.599015815 0.598588506 0.598246822 0.597990764 0.59782033 0.597735522 0.597736339 0.59782278 0.597994847 0.598252539 0.598595856  0.605779591 0.604931684 0.604104555 0.603298206 0.602512635 0.601747844 0.601003832 0.600280598 0.599578144 0.598896469 0.598235573 0.597595456 0.596976118 0.59637756 0.59579978 0.595242779 0.594706557 0.594191115 0.593696451 0.593222567 0.592769462 0.592337135 0.591925588 0.59153482 0.591164831 0.59081562 0.590487189 0.590179537 0.589892665 0.589626571 0.589381256 0.58915672 0.588952964 0.588769986 0.588607787 0.588466368 0.588345728 0.588245866 0.588166784 0.588108481 0.588070957 0.588054211 0.588058245 0.588083058 0.588128651 0.588195022 0.588282172 0.588390101 0.588518809 0.588668297  0.591362261 0.59132456 0.59128341 0.591238812 0.591190766 0.591139271 0.591084328 0.591025936 0.590964096 0.590898807 0.590830071 0.590757885 0.590682251 0.590603169 0.590520638 0.590434659 0.590345231 0.590252355 0.590156031 0.590056258 0.589953037 0.589846367 0.589736249 0.589622682 0.589505667 0.589385204 0.589261292 0.589133931 0.589003122 0.588868865 0.58873116 0.588590005 0.588445403 0.588297352 0.588145853 0.587990905 0.587832508 0.587670664 0.587505371 0.587336629 0.587164439 0.5869888 0.586809714 0.586627178 0.586441194 0.586251762 0.586058882 0.585862553 0.585662775 0.585459549  0.586644453 0.586680851 0.586700441 0.586703224 0.586689199 0.586658366 0.586610726 0.586546278 0.586465023 0.58636696 0.58625209 0.586120412 0.585971926 0.585806633 0.585624532 0.585425624 0.585209908 0.584977385 0.584728054 0.584461915 0.584178969 0.583879215 0.583562654 0.583229285 0.582879108 0.582512124 0.582128332 0.581727733 0.581310326 0.580876112 0.58042509 0.57995726 0.579472623 0.578971178 0.578452925 0.577917866 0.577365998 0.576797323 0.57621184 0.57560955 0.574990452 0.574354546 0.573701833 0.573032313 0.572345985 0.571642849 0.570922905 0.570186154 0.569432596 0.56866223  0.564538589 0.563770436 0.563017506 0.562279798 0.561557313 0.56085005 0.56015801 0.559481193 0.558819597 0.558173225 0.557542074 0.556926147 0.556325441 0.555739959 0.555169699 0.554614661 0.554074846 0.553550253 0.553040883 0.552546735 0.55206781 0.551604107 0.551155627 0.550722369 0.550304334 0.549901521 0.549513931 0.549141563 0.548784418 0.548442495 0.548115795 0.547804318 0.547508062 0.54722703 0.546961219 0.546710632 0.546475267 0.546255124 0.546050204 0.545860506 0.545686031 0.545526778 0.545382748 0.54525394 0.545140355 0.545041992 0.544958852 0.544890935 0.544838239 0.544800767  0.542987029 0.542393059 0.54183151 0.541302382 0.540805675 0.540341389 0.539909523 0.539510078 0.539143054 0.538808451 0.538506268 0.538236507 0.537999166 0.537794245 0.537621746 0.537481667 0.537374009 0.537298772 0.537255956 0.537245561 0.537267586 0.537322032 0.537408899 0.537528186 0.537679895 0.537864024 0.538080574 0.538329545 0.538610936 0.538924749 0.539270982 0.539649636 0.54006071 0.540504206 0.540980122 0.541488459 0.542029217 0.542602395 0.543207995 0.543846015 0.544516456 0.545219317 0.5459546 0.546722303 0.547522427 0.548354972 0.549219938 0.550117324 0.551047131 0.552009359  0.542140761 0.541105865 0.540207677 0.539446197 0.538821425 0.53833336 0.537982004 0.537767356 0.537689415 0.537748183 0.537943658 0.538275842 0.538744733 0.539350333 0.54009264 0.540971655 0.541987378 0.54313981 0.544428949 0.545854796 0.547417351 0.549116614 0.550952585 0.552925264 0.55503465 0.557280745 0.559663548 0.562183059 0.564839277 0.567632204 0.570561838 0.573628181 0.576831231 0.58017099 0.583647456 0.58726063 0.591010513 0.594897103 0.598920401 0.603080407 0.607377121 0.611810543 0.616380673 0.621087511 0.625931057 0.630911311 0.636028272 0.641281942 0.64667232 0.652199405  0.67619578 0.680690496 0.685145927 0.689562073 0.693938935 0.698276512 0.702574804 0.706833811 0.711053533 0.71523397 0.719375123 0.723476991 0.727539574 0.731562872 0.735546885 0.739491614 0.743397057 0.747263216 0.75109009 0.75487768 0.758625984 0.762335003 0.766004738 0.769635188 0.773226353 0.776778233 0.780290829 0.783764139 0.787198165 0.790592906 0.793948362 0.797264534 0.80054142 0.803779022 0.806977339 0.810136371 0.813256118 0.81633658 0.819377758 0.82237965 0.825342258 0.828265581 0.83114962 0.833994373 0.836799842 0.839566025 0.842292924 0.844980538 0.847628868 0.850237912  0.865543387 0.870523137 0.875341339 0.879997994 0.884493101 0.88882666 0.892998671 0.897009135 0.900858051 0.904545419 0.90807124 0.911435513 0.914638238 0.917679415 0.920559045 0.923277127 0.925833662 0.928228649 0.930462088 0.932533979 0.934444323 0.936193119 0.937780367 0.939206068 0.940470221 0.941572826 0.942513883 0.943293393 0.943911355 0.94436777 0.944662637 0.944795956 0.944767727 0.944577951 0.944226627 0.943713755 0.943039336 0.942203368 0.941205854 0.940046791 0.938726181 0.937244023 0.935600318 0.933795064 0.931828263 0.929699915 0.927410018 0.924958574 0.922345583 0.919571043  0.905032769 0.904637255 0.904191573 0.903695726 0.903149711 0.90255353 0.901907182 0.901210667 0.900463986 0.899667138 0.898820123 0.897922942 0.896975594 0.895978079 0.894930397 0.893832549 0.892684534 0.891486353 0.890238005 0.88893949 0.887590808 0.88619196 0.884742945 0.883243763 0.881694415 0.880094899 0.878445218 0.876745369 0.874995354 0.873195172 0.871344823 0.869444308 0.867493626 0.865492777 0.863441762 0.86134058 0.859189231 0.856987716 0.854736034 0.852434185 0.850082169 0.847679987 0.845227638 0.842725123 0.84017244 0.837569591 0.834916576 0.832213393 0.829460044 0.826656528  0.813625554 0.810803448 0.808028877 0.805301842 0.802622342 0.799990378 0.797405948 0.794869054 0.792379696 0.789937872 0.787543584 0.785196832 0.782897614 0.780645932 0.778441785 0.776285174 0.774176097 0.772114556 0.770100551 0.768134081 0.766215146 0.764343746 0.762519881 0.760743552 0.759014759 0.7573335 0.755699777 0.754113589 0.752574937 0.751083819 0.749640238 0.748244191 0.74689568 0.745594704 0.744341263 0.743135358 0.741976988 0.740866153 0.739802853 0.738787089 0.73781886 0.736898167 0.736025009 0.735199386 0.734421298 0.733690746 0.733007729 0.732372247 0.731784301 0.73124389  0.715988679 0.712654335 0.709509244 0.706553408 0.703786825 0.701209496 0.69882142 0.696622598 0.69461303 0.692792716 0.691161655 0.689719848 0.688467295 0.687403996 0.68652995 0.685845158 0.68534962 0.685043335 0.684926304 0.684998527 0.685260004 0.685710734 0.686350718 0.687179956 0.688198447 0.689406193 0.690803192 0.692389444 0.694164951 0.696129711 0.698283725 0.700626992 0.703159514 0.705881289 0.708792317 0.7118926 0.715182136 0.718660926 0.722328969 0.726186267 0.730232818 0.734468623 0.738893681 0.743507993 0.748311559 0.753304379 0.758486452 0.76385778 0.76941836 0.775168195  0.820780244 0.826747568 0.832523285 0.838107396 0.8434999 0.848700797 0.853710088 0.858527771 0.863153848 0.867588319 0.871831183 0.87588244 0.87974209 0.883410134 0.886886571 0.890171401 0.893264624 0.896166241 0.898876251 0.901394655 0.903721451 0.905856641 0.907800225 0.909552201 0.911112571 0.912481335 0.913658491 0.914644041 0.915437984 0.916040321 0.91645105 0.916670173 0.91669769 0.916533599 0.916177902 0.915630599 0.914891688 0.913961171 0.912839047 0.911525317 0.910019979 0.908323036 0.906434485 0.904354328 0.902082564 0.899619193 0.896964215 0.894117631 0.89107944 0.887849643  0.863458133 0.862219534 0.86099064 0.859771453 0.858561973 0.857362198 0.85617213 0.854991769 0.853821113 0.852660164 0.851508921 0.850367385 0.849235555 0.848113431 0.847001013 0.845898302 0.844805297 0.843721999 0.842648406 0.84158452 0.840530341 0.839485867 0.8384511 0.83742604 0.836410685 0.835405037 0.834409095 0.83342286 0.832446331 0.831479508 0.830522392 0.829574981 0.828637278 0.82770928 0.826790989 0.825882404 0.824983525 0.824094353 0.823214887 0.822345127 0.821485074 0.820634727 0.819794086 0.818963152 0.818141924 0.817330402 0.816528586 0.815736477 0.814954074 0.814181378  0.814430251 0.813550876 0.812671494 0.811792103 0.810912706 0.8100333 0.809153887 0.808274467 0.807395039 0.806515603 0.80563616 0.804756709 0.80387725 0.802997784 0.802118311 0.80123883 0.800359341 0.799479845 0.798600341 0.797720829 0.79684131 0.795961784 0.79508225 0.794202708 0.793323159 0.792443602 0.791564037 0.790684465 0.789804885 0.788925298 0.788045703 0.787166101 0.786286491 0.785406874 0.784527248 0.783647616 0.782767976 0.781888328 0.781008672 0.780129009 0.779249339 0.778369661 0.777489975 0.776610282 0.775730581 0.774850872 0.773971156 0.773091433 0.772211701 0.771331963  
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL FLOOR
 LAYERS   = MIXFL_SL CONCRETE SOIL  FIC_INS2 
 THICKNESS= 0.025    0.102    0.305 0        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 0.0001
WALL WALL_26
 LAYERS   = DRYWALL WINS  BP01  PW04  STUCCO 
 THICKNESS= 0.013   0.179 0     0.013 0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL DOOR
 LAYERS   = DOOR_WOOD 
 THICKNESS= 0         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL CEILING_38
 LAYERS   = DRYWALL CINS  
 THICKNESS= 0.013   0.276 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL FRONT_RF_1
 LAYERS   = PLYW_1 RFINS_1 AS_SHG_1 
 THICKNESS= 0.013  0.003   0.012    
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL GABBLE
 LAYERS   = PLYW_1 BP01  STUCCO 
 THICKNESS= 0.029  0     0.025  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL INT_WALL
 LAYERS   = DRYWALL DRYWALL DRYWALL 
 THICKNESS= 0.013   0.013   0.013   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW BSC_COLD
 WINID=8005 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.22 : UFRAME=6.52 : ABSFRAME=0.7 : RISHADE=0 : RESHADE=0 : REFLISHADE=1 : REFLOSHADE=0 : CCISHADE=1
WINDOW BSC_HOT
 WINID=8004 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.22 : UFRAME=6.52 : ABSFRAME=0.7 : RISHADE=0 : RESHADE=0 : REFLISHADE=1 : REFLOSHADE=0 : CCISHADE=1
WINDOW 7061_AL_NB
 WINID=7061 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.16 : UFRAME=46.4 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5
WINDOW BSC_COLD0
 WINID=3001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0.12 : UFRAME=12 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5
WINDOW BSC_HOT0
 WINID=3002 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=15 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN PERS_ISO02
 CONVECTIVE=156 : RADIATIVE=78 : HUMIDITY=0.081
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN LIGHTS
 CONVECTIVE=INPUT 0.2*Q_ILT_KJHR : RADIATIVE=INPUT 0.8*Q_ILT_KJHR : HUMIDITY=0
GAIN EQUIP
 CONVECTIVE=INPUT 1*Q_EQ_KJHR : RADIATIVE=0 : HUMIDITY=0
GAIN EQUIP2
 CONVECTIVE=INPUT 1*Q2_EQ_KJHR : RADIATIVE=0 : HUMIDITY=0
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=INPUT 1*INF_ACH
INFILTRATION INFIL002
 AIRCHANGE=INPUT 10*INF_ACH
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
VENTILATION EQUIP_VENT
 TEMPERATURE=INPUT 1*SUPPLY_TEMP
 AIRCHANGE=INPUT 0.002207*VOLUME_FLOW
 HUMIDITY=INPUT 1*SUPPLY_RH
VENTILATION VENT001
 TEMPERATURE=25
 AIRCHANGE=1.3
 HUMIDITY=OUTSIDE
VENTILATION EQUIP_VENT2
 TEMPERATURE=INPUT 1*SUPPLY_TEMP
 AIRCHANGE=INPUT 0.00680272*VOL_FLOW2
 HUMIDITY=INPUT 1*SUPPLY_RH
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES ROOM ATTIC
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS NORTH SOUTH EAST WEST HORIZONTAL NSLOPE SSLOPE
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ROOM  /  A i r n o d e  ROOM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ROOM
AIRNODE ROOM
WALL  =CEILING_38 : SURF=  2 : AREA=     187.3 : ADJACENT=ATTIC : FRONT
WALL  =WALL_26    : SURF=  3 : AREA=     41.62 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=BSC_COLD0  : SURF=  7 : AREA=     10.18 : EXTERNAL : ORI=NORTH : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =WALL_26    : SURF=  4 : AREA=     26.76 : EXTERNAL : ORI=EAST : FSKY=0.5
WINDOW=BSC_COLD0  : SURF=  8 : AREA=      6.54 : EXTERNAL : ORI=EAST : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =WALL_26    : SURF=  5 : AREA=     41.62 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=BSC_COLD0  : SURF=  9 : AREA=     10.18 : EXTERNAL : ORI=SOUTH : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =WALL_26    : SURF=  6 : AREA=     26.76 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=BSC_COLD0  : SURF= 10 : AREA=      6.54 : EXTERNAL : ORI=WEST : FSKY=0.5 : ISHADE=INPUT -0.15*SEASON+0.3 : ESHADE=0.7
WALL  =DOOR       : SURF= 11 : AREA=    3.7161 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =INT_WALL   : SURF= 19 : AREA=     371.6 : INTERNAL
WALL  =FLOOR      : SURF=  1 : AREA=     187.3 : BOUNDARY=INPUT 1*TGR
 REGIME
 GAIN        = PERS_ISO02 : SCALE= SCHEDULE 3*PEOPLE_WEEK
 GAIN        = LIGHTS     : SCALE= 1
 GAIN        = EQUIP      : SCALE= 1
 INFILTRATION= INFIL001
 VENTILATION = EQUIP_VENT
 CAPACITANCE = 16310.4 : VOLUME= 456.7   : TINITIAL= 20      : PHINITIAL= 10      : WCAPR= 15
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ATTIC  /  A i r n o d e  ATTIC
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ATTIC
AIRNODE ATTIC
WALL  =FRONT_RF_1 : SURF= 12 : AREA=      97.9 : EXTERNAL : ORI=NSLOPE : FSKY=0.76
WALL  =CEILING_38 : SURF= 14 : AREA=     187.3 : ADJACENT=ROOM : BACK
WALL  =FRONT_RF_1 : SURF= 15 : AREA=      97.9 : EXTERNAL : ORI=SSLOPE : FSKY=0.76
WALL  =GABBLE     : SURF= 17 : AREA=    15.455 : EXTERNAL : ORI=EAST : FSKY=0.5
WALL  =GABBLE     : SURF= 18 : AREA=    15.455 : EXTERNAL : ORI=WEST : FSKY=0.5
 REGIME
 GAIN        = EQUIP2     : SCALE= 1
 INFILTRATION= INFIL002
 VENTILATION = EQUIP_VENT2
 CAPACITANCE = 176.4   : VOLUME= 147     : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = ROOM 
 NTYPES =   1 : TAIR - air temperature of zone
        =   9 : RELHUM - relativ humidity of zone air
        =  29 : ABSHUM - absolute humidity of zone air
 AIRNODES = ROOM 
 NTYPES =  28 : SCHEDULE = PEOPLE_WEEK,  : - - values of all schedules
        =  28 : SCHEDULE = RES_WATER_DRAW,  : - - values of all schedules
        =  28 : SCHEDULE = SETPT_WEEK,  : - - values of all schedules
 AIRNODES = ATTIC 
 NTYPES =   1 : TAIR - air temperature of zone
        =  29 : ABSHUM - absolute humidity of zone air
 AIRNODES = ROOM 
 NTYPES =  28 : SCHEDULE = EQUIP_WEEK,  : - - values of all schedules
        =  28 : SCHEDULE = LIGHT_WEEK,  : - - values of all schedules
        =  28 : SCHEDULE = EXTLT_WEEK,  : - - values of all schedules
 AIRNODES = ROOM 
 NTYPES =  35 : SQINF - sum of sensible infiltration energy gains for group of zones
        =  41 : SQLATG - sum of latent energy gains for group of zones (including ventilation, infiltration, couplings and latent internal gains
        =  38 : SQGCON - sum of internal convective gains for group of zones
        =  19 : SURF = 5,  : QCOMI - energy from  inside surface incl. conv. to the air and l-wave radiation to other surfaces
        =  43 : SGQRAD - sum of total internal radiative gains for group of zones
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 16 Wind Lib
Desc        : DOE2 9001
Window ID   : 8005
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al no break          10.790
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.347 0.348 0.342 0.333 0.320 0.295 0.244 0.157 0.055 0.000 0.273
Abs1  0.201 0.201 0.204 0.210 0.217 0.226 0.234 0.238 0.218 0.000 0.218
Abs2  0.183 0.185 0.191 0.194 0.193 0.192 0.196 0.188 0.125 0.000 0.186
Abs3  0.047 0.047 0.047 0.048 0.048 0.047 0.043 0.033 0.017 0.000 0.043
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.222 0.218 0.215 0.216 0.222 0.240 0.283 0.384 0.585 1.000 0.270
Rbsol 0.226 0.222 0.219 0.219 0.226 0.244 0.286 0.386 0.586 1.000 0.273
Tvis  0.628 0.631 0.621 0.607 0.587 0.545 0.454 0.295 0.106 0.000 0.502
Rfvis 0.133 0.127 0.125 0.129 0.144 0.178 0.249 0.397 0.652 1.000 0.218
Rbvis 0.138 0.132 0.130 0.134 0.149 0.182 0.253 0.400 0.653 1.000 0.222
SHGC  0.480 0.483 0.479 0.472 0.459 0.433 0.381 0.283 0.137 0.000 0.405
SC: 0.55
Layer ID#          103     1511      103        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.127    0.840        0        0        0
Emis B           0.840    0.109    0.840        0        0        0
Thickness(mm)      5.7      0.1      5.7        0        0        0
Cond(W/m2-K     ) 175.0    1839.7    175.0        0        0        0
Spectral File  CLEAR_6.DAT   HMTC88.SWT  CLEAR_6.DAT         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  1.99  0.91 0.91  0.96 0.96  0.99 0.99  1.03 1.03
0        6.71  30.84  3.19  2.04  1.02 1.02  1.04 1.04  1.07 1.07  1.12 1.12
783        0.00   4.00  3.83  2.38  0.91 0.91  0.96 0.96  0.99 0.99  1.03 1.03
783        6.71  30.84  3.33  2.12  1.02 1.02  1.04 1.04  1.07 1.07  1.12 1.12
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 16 Wind Lib
Desc        : DOE2 9000
Window ID   : 8004
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al no break          10.790
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.082 0.083 0.081 0.079 0.077 0.073 0.064 0.047 0.022 0.000 0.068
Abs1  0.264 0.265 0.269 0.276 0.284 0.293 0.299 0.295 0.256 0.000 0.280
Abs2  0.053 0.054 0.055 0.056 0.055 0.055 0.055 0.053 0.037 0.000 0.053
Abs3  0.008 0.008 0.008 0.008 0.008 0.008 0.008 0.007 0.005 0.000 0.007
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.593 0.591 0.587 0.582 0.576 0.572 0.574 0.599 0.681 1.000 0.581
Rbsol 0.581 0.579 0.575 0.570 0.565 0.562 0.565 0.592 0.678 1.000 0.571
Tvis  0.192 0.193 0.190 0.187 0.182 0.172 0.152 0.113 0.053 0.000 0.161
Rfvis 0.667 0.665 0.663 0.663 0.665 0.670 0.682 0.718 0.800 1.000 0.675
Rbvis 0.684 0.681 0.680 0.680 0.681 0.685 0.697 0.729 0.807 1.000 0.690
SHGC  0.139 0.139 0.139 0.138 0.136 0.132 0.124 0.105 0.065 0.000 0.125
SC: 0.22
Layer ID#          103     1500      103        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.019    0.840        0        0        0
Emis B           0.840    0.755    0.840        0        0        0
Thickness(mm)      5.7      0.1      5.7        0        0        0
Cond(W/m2-K     ) 175.0    1839.7    175.0        0        0        0
Spectral File  CLEAR_6.DAT     HM22.SWT  CLEAR_6.DAT         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  2.06  1.05 1.05  1.07 1.07  1.09 1.09  1.14 1.14
0        6.71  30.84  3.20  2.12  1.20 1.20  1.18 1.18  1.20 1.20  1.25 1.25
783        0.00   4.00  3.78  1.71  1.05 1.05  1.07 1.07  1.09 1.09  1.14 1.14
783        6.71  30.84  3.32  1.48  1.20 1.20  1.18 1.18  1.20 1.20  1.25 1.25
Window 5.2  v5.2.17 TRNSYS 15 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : ASH_A-17.6a
Window ID   : 7061
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al no break          10.790
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon      6.4 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.607 0.606 0.601 0.593 0.577 0.546 0.483 0.362 0.165 0.000 0.510
Abs1  0.167 0.168 0.170 0.175 0.182 0.190 0.200 0.209 0.202 0.000 0.185
Abs2  0.113 0.113 0.115 0.116 0.118 0.119 0.115 0.101 0.067 0.000 0.111
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.114 0.114 0.114 0.115 0.123 0.145 0.201 0.328 0.566 1.000 0.184
Rbsol 0.114 0.114 0.114 0.115 0.123 0.145 0.201 0.328 0.566 1.000 0.184
Tvis  0.786 0.786 0.784 0.779 0.766 0.735 0.663 0.510 0.253 0.000 0.683
Rfvis 0.144 0.144 0.144 0.147 0.157 0.185 0.253 0.403 0.662 1.000 0.229
Rbvis 0.144 0.144 0.144 0.147 0.157 0.185 0.253 0.403 0.662 1.000 0.229
SHGC  0.700 0.699 0.696 0.689 0.676 0.646 0.583 0.454 0.236 0.000 0.604
SC: 0.76
Layer ID#          103      103        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      5.7      5.7        0        0        0        0
Cond(W/m2-K     ) 175.0    175.0        0        0        0        0
Spectral File  CLEAR_6.DAT  CLEAR_6.DAT         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.45  2.19 2.19  2.31 2.31  2.39 2.39  2.56 2.56
0        6.71  30.84  3.23  2.60  2.80 2.80  2.91 2.91  2.99 2.99  3.23 3.23
783        0.00   4.00  3.72  1.41  2.19 2.19  2.31 2.31  2.39 2.39  2.56 2.56
783        6.71  30.84  3.32  2.13  2.80 2.80  2.91 2.91  2.99 2.99  3.23 3.23
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : LowSHGC,Ar, gray 1.3 50/40
Window ID   : 3001
Tilt        : 90.0
Glazings    : 2
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.316 0.318 0.313 0.306 0.296 0.279 0.243 0.176 0.079 0.000 0.260
Abs1  0.448 0.453 0.460 0.463 0.462 0.461 0.466 0.456 0.355 0.001 0.450
Abs2  0.064 0.064 0.065 0.065 0.067 0.067 0.065 0.056 0.040 0.000 0.062
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.172 0.165 0.163 0.166 0.176 0.193 0.227 0.312 0.526 0.999 0.217
Rbsol 0.226 0.221 0.219 0.220 0.227 0.242 0.281 0.375 0.575 1.000 0.271
Tvis  0.504 0.507 0.500 0.490 0.478 0.452 0.396 0.288 0.134 0.000 0.421
Rfvis 0.099 0.092 0.090 0.092 0.104 0.125 0.165 0.262 0.496 0.999 0.153
Rbvis 0.154 0.148 0.146 0.150 0.164 0.191 0.252 0.389 0.647 1.000 0.229
SHGC  0.397 0.400 0.395 0.389 0.380 0.363 0.325 0.251 0.134 0.000 0.340
SC: 0.38
Layer ID#         9028     9026        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.838        0        0        0        0
Emis B           0.100    0.838        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-C     ) 150.0    150.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.59  1.45 1.45  1.19 1.19  1.22 1.22  1.34 1.34
0        6.71  25.47  3.21  7.61  1.52 1.52  1.23 1.23  1.26 1.26  1.39 1.39
783        0.00  12.25  3.65  7.17  1.35 1.35  1.32 1.32  1.45 1.45  1.61 1.61
783        6.71  25.47  3.44  5.99  1.43 1.43  1.32 1.32  1.38 1.38  1.56 1.56
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : LowSHGC,Ar, silber1.3 38/30
Window ID   : 3002
Tilt        : 90.0
Glazings    : 2
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.226 0.227 0.223 0.218 0.211 0.199 0.173 0.125 0.056 0.000 0.186
Abs1  0.520 0.525 0.530 0.532 0.529 0.525 0.521 0.496 0.373 0.001 0.509
Abs2  0.045 0.046 0.046 0.047 0.048 0.048 0.046 0.040 0.028 0.000 0.045
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.209 0.202 0.201 0.203 0.212 0.228 0.259 0.338 0.543 0.999 0.251
Rbsol 0.226 0.221 0.219 0.220 0.227 0.242 0.281 0.375 0.575 1.000 0.271
Tvis  0.383 0.385 0.380 0.373 0.363 0.344 0.301 0.219 0.102 0.000 0.320
Rfvis 0.167 0.160 0.158 0.161 0.171 0.189 0.224 0.310 0.526 0.999 0.214
Rbvis 0.150 0.144 0.143 0.147 0.160 0.188 0.249 0.387 0.646 1.000 0.226
SHGC  0.298 0.300 0.297 0.293 0.286 0.274 0.246 0.192 0.104 0.000 0.257
SC: 0.30
Layer ID#         9025     9026        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.838        0        0        0        0
Emis B           0.110    0.838        0        0        0        0
Thickness(mm)      4.0      6.0        0        0        0        0
Cond(W/m2-C     ) 225.0    150.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.60  1.47 1.47  1.22 1.22  1.26 1.26  1.37 1.37
0        6.71  25.47  3.21  7.62  1.55 1.55  1.26 1.26  1.30 1.30  1.43 1.43
783        0.00  12.25  3.71  6.92  1.32 1.32  1.40 1.40  1.55 1.55  1.70 1.70
783        6.71  25.47  3.47  6.63  1.46 1.46  1.35 1.35  1.45 1.45  1.64 1.64
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  8005   DOE2 9001                                5.7/12.7/0.1/12.7/5.7  1.07  0.48  0.347  0.222  0.628
  8004   DOE2 9000                                5.7/12.7/0.1/12.7/5.7  1.2  0.139  0.082  0.593  0.192
  7061   ASH_A-17.6a                              5.7/6.4/5.7      2.99  0.7  0.607  0.114  0.786
  3001   LowSHGC,Ar, gray 1.3 50/40               6/16/6           1.26  0.397  0.316  0.172  0.504
  3002   LowSHGC,Ar, silber1.3 38/30              4/16/6           1.3  0.298  0.226  0.209  0.383
_EXTENSION_WINPOOL_END_


